# Assumptions and verifications register (brewery case, Padullés et al. 2026)

Status: **V** verified against a source or a known answer · **D** decision taken by the author ·
**C** conservative choice or advisory bound (cannot be verified; authors cannot be contacted) ·
**L** documented limitation of a source. Closed 2026-10-14. Sensitivities: `outputs/brewery/rq_consolidated.md`.

| # | Item | Status | Basis / effect |
|---|---|---|---|
| 1 | "Amb." in Table 2 = 15 °C | D | Author decision (Sec. 4.3.1 value). Fig. 4 suggests about 11 °C; effect about 0.1 kWh/hl per K |
| 2 | Q̇c,min 3.44 vs published 3.2 kWh/hl | L, C | Rounding in Table 2. A lower Q̇c lowers the refrigeration credit by ≤ 7 %: covered by the 50 % credit row |
| 3 | Gas emission factor | C | IPCC 2006 combustion value 0.182 kg/kWh (GCV) used; the paper's 0.219 (scope not stated) is a sensitivity. Lower factor = fewer t CO₂ claimed |
| 4 | Tank size scaling (DK1 / DK2 mismatch) | C | Tank scaled from 375 m³ at 0.72 Mhl → 520.8 m³ at 1 Mhl: the larger, dearer reading |
| 5 | High-temperature heat pump covers wort preheating (0.6 kWh/hl) | C | Included (3.0 vs paper's 2.4 kWh/hl): more capex and electricity than the paper |
| 6 | Cycle model vs Andersen Fig. 2 (+17 %) | C | Advisory row "cycle-based COP −17 %"; Appendix A cases within −5 to +6.5 %; MAN HPU43 vendor COP 3.05 vs ours 2.4–2.7 (ours lower) |
| 7 | MVR for wort boiling (Padullés config. 3) | V, C | `scripts/checks/mvr_check.py` (design review B4): CoolProp water, 100 °C, η_is 0.70, 5 % heat loss, motor 0.95 → COP 49.7 / 25.0 / 16.7 at 5 / 10 / 15 K lift (paper's COP 15 ≈ 16 K). Removing the boil-off vapour from the Pfaduko means the wort preheat (75 → 100 °C) needs a booster heat pump (COP 1.98) and more warm-water heat. Electricity 1.40–1.50 vs 1.66 kWh/hl for the HTHP, but investment 1.13 vs 0.75 M€: payback 124 y to never, NPV −1.06 to −1.14 M€ (HTHP −0.86); with batch F = 1.75, −1.26 to −1.34 M€. MVR cost law (Padullés Table 3) is outside the DEA sheet-4 range (5–50 MW). RQ answers unchanged |
| 8 | Two-stage cycles | V | Implemented; Andersen App. A: R-1234ze(E) two-stg −0.1 %, water two-stg2 −5.0 % |
| 9 | Practical compressor limits | V, C | IEA HPT Annex 58 Task 1, Table 1-3: pressure ratio per stage ≤ 10 (piston/scroll; screw > 20, so 10 is conservative); ammonia ≤ 76 bar, 110 °C. Selected: propane SLHX (warm water, COP 3.11), propane/butane cascade (HTHP, COP 1.96) |
| 10 | Film coefficients (Stampfli dairy categories) | V | Implied U: water–water 1000, product–water 400, condensing–water 1430 W/m²K, inside Sinnott & Towler Table 12.1 shell-and-tube ranges (plates are higher, so areas are conservative). Gasketed plates (Table 12.1): water–water 5,000–7,500 W/m²K, 5–7.5× higher; sensitivity 'Film coefficients x5' in the consolidated table: ΔTmin,opt 0.1 K, RQ1 85 % |
| 11 | Gas prices on GCV; NCV/GCV = 0.90 | V | Regulation (EU) 2016/1952, Annex I, point 4; IPCC (1996) Reference Manual, Ch. 1, Table 1-4 note a |
| 12 | Electricity tariff band ID | V, C | IFC EHS Guidelines for Breweries (2007): 7.5–11.5 kWh/hl → 11–15 GWh/y with heat pumps. ID is also dearer than IE (conservative) |
| 13 | Exchange rates | V | ECB Data Portal: NZD 2017 = 1.5897 (annual); USD 2023 = 1.0816 (mean of monthly averages) |
| 14 | Cost escalation | V | CEPCI 2017 = 567.5, 2023 = 797.9 (Chem. Eng., Sept. 2024, p. 45); latest monthly May 2024 = 800.2 (+0.3 %, not applied) |
| 15 | Exchanger cost law | V | Sinnott & Towler Table 6.6 (plate and frame) × 3.5 (Hand, Table 6.3); Stampfli kept as cross-check only (does not match Bouman 2005) |
| 16 | Location factor for Portugal | L | Not in Sinnott & Towler Table 6.7; none applied |
| 17 | Chiller COP 4.45 | V | 0.6 × Carnot (Sinnott & Towler Sec. 6.4.4); CoolProp NH₃ 4.52. Range 3.14 (Example 6.7, 40 °C cooling water) to 6.68 |
| 18 | Refrigeration credit simultaneity | C | Paper's continuous operation (8000 h) gives full credit; advisory rows: 50 % and none |
| 19 | Heat pump capex | V | Padullés Table 3 (1.12 M€/MW at 1 MW) vs DEA sheet 2.a 1.2 (0.9–1.5) M€/MW: ±25 % rows. O&M now included (DEA 2025): heat pumps 2,494 €/MW·y + 3.6 €/MWh of heat (sheet 2.a), gas boiler variable O&M 1.23 €/MWh avoided (sheet 6.1; fixed not credited, boiler kept as back-up). Effect: RQ1 84 → 73.5 %, RQ3 2.98 → 2.79; row 'No O&M (paper's convention)' reproduces the previous base |
| 20 | Production 1 Mhl/y | C | Within Padullés Table 1; rows at 0.25, 0.5, 1.5 Mhl/y |
| 21 | New condensate exchanger (4 K, U = 1.0) and tank ∝ heat | C | Stress test: exchanger capex ×3 |
| 22 | ΔTmin,opt (RQ2) | C | Flat optimum: installed law minimum 0.6 K, total annual cost within 1 % from 0.08 to 2.0 K (energy ≈ 95 % of TAC); report the range and choose a practical value (≈ 2 K, < 1 % penalty). With heat-pump heat as hot utility (611 €/kW·y) 0.5 K (0.05–1.9). Pumping, fouling and batch timing not modelled |
| 23 | App: upload, bad input, cell edit | V | `tests/ui_smoke.py` (browser): upload OK; missing columns reported; CP 0.2 → 0.3 gives Q̇h 13.5 MW = problem-table value |
| 24 | Dairy cases: economics | D | Walmsley et al. (2024) give no operating hours or prices. Assumed, sourced inputs in the case files: DEA heat pump costs by sink temperature with lift/steam add-ons, Eurostat Portugal bands at site level (Walmsley et al. 2016: 30 t/h plant, 210–220 kWh/t, 5.2 GJ/t), 8000 h/year as an upper bound for the milk evaporator; spray dryer 6000 h/year published by Liang et al. (2022, ECOS), the source of its stream data, which also gives the steam-heated baseline and air-side U (42.5 W/m²K); demonstration only. Network/retrofit generality tested on the four-stream example. `scripts/validation/reproduce_secondary_economics.py` (review C3) runs the milk evaporator and four-stream example at an ASSUMED 8000 h/year into `outputs/secondary_8000h_assumed/` (milk evaporator: full-design payback 17.8 y, grass-roots share with payback ≤ 5 y 24.5 %; four-stream: 8.4 y, 0 %) |
| 25 | Spray dryer first-law inconsistency | L | Published targets reproduced only with inferred temperatures (Fig. 5) |
| 26 | Walmsley evaporator ΔTcont 0.5 vs 2.5 K | L | Targets unaffected |
| 27 | Retrofit without a published network | D | Bracket: no heat recovery (published for the spray dryer: Liang et al. 2022, Sec. 2.1, Fig. 1) vs already at target (= step 6). New network costed from the area and units targets. Heat pump sources replace refrigeration only if at or below the coldest refrigerated stream (brewery: yes, unchanged) |
| 28 | Portuguese CO₂ addition on gas (CIEC Art. 92.º-A) | C | Base CO₂ price 0. The tax applies to natural gas outside the EU ETS (ERSE 2020), 67.4 €/t in 2025; Eurostat's price (excl. VAT) holds at most 3.8 €/MWh of non-recoverable taxes, so the full tax is not in it. Energy-intensive consumers (SGCIE, > 500 toe/y; brewery ≈ 1,000 toe/y) may be exempt: legal text not retrieved. Row 'Portuguese CO2 addition 67.4 EUR/t': RQ1 100 %, RQ3 3.90 |
| 29 | Heat pump cost for uploaded tables | V | Template uses the DEA catalogue by sink temperature with add-ons and O&M (Padullés' brewery function is below the catalogue above ≈ 1.7 MW) |
| 30 | Lorenz efficiency η_L = 0.50 | D | **Educated approximation** (author decision 2026-10-17): inside the DEA-implied 0.45–0.52 and between our cycle model's warm-water (0.48–0.49) and HTHP cascade (0.54–0.56) values. Rows 0.45, 0.55 (Padullés et al.) and 0.63; paper reproduction keeps 0.55 |
| 31 | Batch brewhouse, time-average sizing | V, C | `scripts/checks/batch_check.py`: the warm-water heat pump charges the 24-h tank (Padullés Sec. 5.1) and its source exceeds the refrigeration duty, so time averaging holds for it. The HTHP has no high-temperature storage: installed capacity × F = 24 h / (brews/day × boil window) = 1.14–3.0 for 8–14 brews/day (Briggs of Burton 2017, industry) and 60–90 min (assumed); its break-even ratio falls from 0.91 to 0.22–0.86. RQ1 unchanged Boil window now 0.5–1.5 h from the EU FDM BREF (2019), Sec. 4.2.1.6 ('normally boiled for 0.5–1.5 h'), replacing the unsourced 60–90 min (0.10.0). |
| 32 | RQ definitions | D | Design review 2026-10-17 (A1–A4): RQ1 = heat pumps' share of today's gas with incremental payback ≤ 5 y over the heat-recovery retrofit, stacked per unit; RQ3 per unit; RQ2 as a flat range; RQ1 conditional on production (≥ ≈ 0.74 Mhl/y). The grass-roots step-6 figures are labelled as a variant |
| 33 | Ambient-air heat-pump source | C | Design review B2: part of the heat pumps' source is ambient air evaporating at −1 °C; air coils, frosting and defrost are not costed. Row 'No ambient source' (refrigeration heat only): RQ1 41.1 %, warm-water HP 4.64 y. Report RQ1 as 41–66 % depending on whether an air source is accepted 0.10.0: frost and defrost now bounded by rows −2.5 % (DEA el & DH catalogue, ch. 40: defrost used 2–2.5 % of annual heat in earlier air-source plants, about 1 % now) and −13 % (NREL review, residential upper bound) on the ambient share of each unit's source: HP1 payback 4.32 / 4.49 y (base 4.29). Air coolers are still not costed separately: DEA gives no split (heat pump plus air coolers about 80 % of project cost, Fig. 6). |
| 34 | HTHP sink temperature for wort boiling | C | Design review B1: 103 °C leaves 2 K for nucleate boiling plus hydrostatic boiling-point rise (no sourced value). Rows 110 / 120 °C: HTHP break-even ratio 0.91 → 0.87 / 0.82; RQ1 unchanged (the HTHP never pays back) 0.10.0: 103 °C is the wort temperature under dynamic low-pressure boiling at 150 mbar overpressure (JRC Best Environmental Management Practice, food and beverage); wort kettles are mostly steam-heated (FDM BREF 2019, Sec. 4.2.1.6), so 110 / 120 °C remain the driving-force bounds. |
| 35 | Grid emission factor | V, C | Design review B5: base 0.107 kg/kWh (APA 2025, Table T1, Portugal 2023); 0.167 kg/kWh (APA 5-year average) and 0.367 (marginal gas CCGT: 0.202 IPCC 2006 / 55 % efficiency, assumed) give 1,345 and 1,026 t/y avoided for the warm-water heat pump (base 1,441). Affects CO₂ only 0.10.0: 55 % is now sourced as 58 % (Öresundsverket, DEA el & DH catalogue ch. 05) less about 3 points of lifetime degradation (ibid., p. 23); new row 0.337 kg/kWh for a new 60 % plant: 1,074 t/y. |
| 36 | Reproducibility of committed outputs | V | Design review C2: `regenerate_outputs.py` reruns every script in dependency order (about 3.5 min); CI job `outputs-reproducible` fails if any committed CSV/JSON/MD output differs, PNG figures are compared with a tolerance (8 × 8 block means, 40 grey levels) and reported but not failed: on the producing machine rasterisation stays below 16 and reruns restore the committed figures, but on GitHub's runner a different FreeType build moves plot areas past any useful tolerance; the figures' data are checked through their CSV files. Two consecutive runs gave identical files |
| 37 | Refrigeration credit: one model for steps 5 and 6 | D, V | Redundancy audit 1.2: `pinch/refrigeration.py`. Cooling water takes heat at T* = min(ambient, pinch); the rest of the cold utility is refrigeration. A heat pump source at T*_src takes over only refrigeration at or above T*_src (cascade on the GCC with heat recovery at target, on the hot streams without it, on the residual coolers of a network). Replaces min(cascade Q̇c reduction, refrigeration) in step 6 and an on/off temperature check in step 5. Brewery unchanged (sources at −1 °C, the bottom of the cascade). Corrects a latent error: a source at ambient took "refrigeration" in step 6 (spray dryer; no effect on outputs, no chiller COP in that case). `tests/test_refrigeration.py` |
| 38 | One sensitivity list; RQ1 defined once | D | Redundancy audit 1.1: the case file's `sensitivities` list is read by `scripts/analysis/consolidate_rq.py` (RQ1–RQ3 against today's site, every row) and by step 6 (its `econ` rows). The step-6 figures for a site already at the energy target are the "grass-roots reference", not RQ1/RQ3. Brewery list: 41 rows (37 former consolidate rows + 4 former case-file scenarios: previous ECO prices, gas EF 0.219, grid EF 0.092 and 0.1172) |
| 39 | RQ1–RQ3 for every case | D | `pinch/research_questions.py`; Dashboard and `scripts/analysis/consolidate_rq.py` for any case with an annual basis. Today's site = the existing network if published; else, by `retrofit_bounds.baseline_status`, no heat recovery when the source says so (spray dryer; heat-recovery step = new network at the target), otherwise the plant at its energy target (lower bound: milk evaporator, four-stream process). Heat pumps numbered HP1, HP2… by decreasing COP; RQ1 = HP1 at partial duty + further units whole, each with incremental payback ≤ threshold. Brewery RQ1–RQ3 unchanged in all 43 rows; the informational "full electrification" column now always means heat-recovery step + all units (4 brewery rows change: HP CAPEX −25 %, exchanger CAPEX ×3, 0.25 and 0.5 Mhl/year, where the cheapest option used to be picked). RQ2 needs a sourced cost law (a cost sweep never answers it: spray dryer n/a) |
| 40 | Sensitivity overrides merge field by field | V | An `econ` row that overrode `cost_functions` replaced the whole block and dropped the heat pumps' O&M, so the dairy and four-stream "hot-water piping" rows paid back faster than their base cases. Corrected (`pinch.sensitivity._merge`); those grass-roots rows change (e.g. spray dryer: NPV −7.84 → −8.53 M€). Brewery rows unaffected |
| 41 | Unknown economics keys and non-physical stream values are errors | V | Industrial-use review 2026-11-11: `load_economics` ignored a misspelt key and used the default (e.g. `discount_rte: 0.10` gave 5 %); it now raises and suggests the nearest key. Stream tables reject non-finite values, temperatures below −273.15 °C and T_in = T_out (latent loads go over a 1 K interval). No result changes. `tests/test_investment.py` |
| 42 | Payback threshold of 5 years | L | Primary source read: Cooremans (2012), *Energy Efficiency* 5, 497–518, p. 511. Of the surveyed firms stating a duration for energy-efficiency investments, two use 2 years, four use 3 to 5 years, two use 10 years. A small sample, so 5 years is a convention with support, not an established norm; RQ1 is reported with the incremental payback itself so that another threshold can be applied |
| 43 | Investment-grade view (`pinch/investment.py`, `scripts/checks/investment_check.py`) | V, C | IRR and discounted payback (Towler and Sinnott 2013, Sec. 9.6). Capital estimate taken as AACE Class 5 (RP 18R-97 Table 1: low −20 to −50 %, high +30 to +100 %; the classification is ours, parametric cost functions). Monte Carlo (Sec. 9.8.3; 5000 samples, seed 0; triangular distributions are our choice): investment over the Class 5 widest band, gas price −50 % to +100 % (Table 9.4), electricity/gas ratio 1.30–3.54 (Eurostat half-years 2021-S2 to 2026-S1, bands ID/I3), electricity = ratio × gas because the prices are correlated. Warm-water heat pump: IRR 19.3 %, P(NPV > 0) 88 %, P(payback ≤ 5 y) 59 %. HTHP: P(NPV > 0) 0 %. COP, loads and O&M are not sampled |
| 44 | Grant scenarios | C | Portaria n.º 325-A/2021, Annex I: energy efficiency 30 % of eligible cost, +15 points in Norte, Centro, Alentejo and the islands (large firm, no size bonus). Whole investment taken as eligible: an upper bound. Warm-water heat pump payback 4.3 → 3.0 / 2.4 y; the HTHP still does not pay back (NPV −0.63 / −0.52 M€). Scenario only: whether a call is open and the site qualifies is not established. Aviso MPR-2026-01 excludes EU ETS sites and needs ≥ 400 k€ eligible expenditure |
| 45 | Tax and depreciation | L | Not applied. Portuguese corporate tax and depreciation rules for this equipment were not found in the sources read; `pinch.investment.cash_flows` takes a tax rate and a depreciation period as inputs (Towler and Sinnott 2013, Sec. 9.4) |
| 46 | Segmented streams and Excel input | D | Variable CP entered as linear segments joined end to end (`segment_of`); Yong et al. (2016) note that a stepwise CP forces segmentation. `segments_from_TH` fits segments to a T–H table within a stated temperature error (our fitting rule; not on the conservative side, so keep the error below ΔT_shift). Splitting a constant-CP stream leaves the targets unchanged (test). Workbooks read from sheet "streams" (openpyxl, optional) |
| 47 | Data reconciliation | V, D | `pinch/reconciliation.py`: weighted least squares of CP and T subject to exchanger balances (Yong et al. 2016, Eqs 1–5). Weights 1/σ² (maximum likelihood; Yong et al. write "inverse of standard deviation"). Default simultaneous solution by successive linearisation; Yong's iterative method kept but shown (test) to put the whole correction on the sub-model solved first, the inaccuracy the authors acknowledge. Chi-square global test as a gross-error indicator (standard practice, not from Yong et al.). No plant measurements in this project: tool only |
| 48 | Stream-data uncertainty (brewery) | V, C | `scripts/checks/plant_data_check.py`: σ 10 % on loads, 3 K on temperatures (Bergamini et al. 2019 Table 1, rough estimates in a dairy plant, borrowed as an illustration), 5000 Latin hypercube samples, seed 0. Q̇h,min 10.04 nominal, mean 9.84, σ 1.31 kWh/hl (13 %), 95 % interval 7.19–12.3; Q̇c,min σ 0.40 (12 %); pinch T* 17 ± 2.2 °C. SRC (R² 0.99 / 0.87; pinch 0.54, not ranked): wort-cooling load (β² 0.38) and lautering load (0.20) drive Q̇h,min; wort-cooling outlet temperature (0.34) drives Q̇c,min. A published table has no stated uncertainty; this shows which entries a site survey would measure first |
| 49 | Restricted matches | V | `pinch/restricted_matches.py`: expanded transshipment LP (Papoulias and Grossmann 1983 as cited by Becker and Maréchal 2012 and Wang et al. 2021; not read). Reproduces the Problem Table on all six data sets to 1e-9 with nothing restricted; all matches forbidden gives Q̇h = total cold load; hand cases pass. Intermediate heat-transfer loops not modelled |
| 50 | Match restrictions for the brewery | L | No hygiene or safety rule for these streams found in the sources, so none declared. Screening only: no single hot–cold pair, when forbidden, raises Q̇h,min; barring a stream from all process partners costs 8.10 (wort cooling), 2.40 (boil-off condensation) or 0.86 kWh/hl (condensate cooling), nothing for any other stream. The target rests on those three hot streams |
| 51 | Non-continuous processes (`pinch/time_slices.py`) | V | Time Slice Model (direct recovery only) and Time Average Model (storage at any temperature) targets; heat pump with hot and cold storage loops after Stampfli et al. (2019, Energy 182, Sec. 2.3–2.4): constant T*co, Eq. 9 for T*ev, COP = ζ Tco/(Tco − Tev) with Tco = T*co + 5/4 ΔTmin, Tev = T*ev − 5/4 ΔTmin, ζ 0.35, η_drive 0.9, storage from Supply & Demand Curves. Kemp and Deakin (1989), origin of the time-slice cascade, not available: the TAM is used as the time-averaged problem without further claim |
| 52 | Validation on the dairy site of Stampfli et al. (2019) | V, L | `scripts/validation/reproduce_stampfli2019.py`, Table 1 transcribed (22 streams, times; ΔTmin 10 K). T*co 33.8 °C → Tev −4.57 °C, Tco 46.3 °C, COP 2.198 (CET 2018 Table 2: −4.56, 46.26 °C; COP 2.2); condenser storage 1.36 MWh (1.35). Inconsistency in the source: Energy 2019 gives T*ev,opt 8.3 °C, but Eq. 9 with Table 1 gives 7.93 °C, which the CET 2018 temperatures imply (−4.56 + 12.5 = 7.94); at 8.3 °C the evaporator storage is 0.69 MWh (published 0.68) and the cold side is 92 kWh/day short. Table 1 wash water: CP × ΔT 242.9 vs 260.25 kW printed (CP used). Storage adds only 8.6 kWh/day of direct recovery here (TAM vs TSM): its value is in decoupling the heat pump |
| 53 | Brewery schedule | L | Padullés et al. (2026) give time-averaged loads per hl and no schedule, so the brewery stays on time-average targets. The batch effect on the HTHP is bracketed by `scripts/checks/batch_check.py` (item 31). With a brewhouse schedule (brews/day, step durations), the case can be entered with start/end times and run through `pinch/time_slices.py` |
| 54 | Several utility levels (`pinch/utilities.py`) | V | Linear programme over the heat cascade with utilities as streams of unknown load, cheapest levels first; utility levels placed against the process profiles as in Total Site targeting (Klemeš et al. 1997, Figs 3–4). Reproduces the Problem Table with one hot and one cold utility (four data sets); an isothermal level in a monotonic part of the GCC takes the GCC heat flow at its temperature; the brewery's two sink levels reproduce `design_from_gcc` (7.2824 / 2.76 kWh/hl). A level at 80 °C is capped at 7.28 kWh/hl by the pocket at 98–102 °C T* |
| 55 | Heat pump temperature contribution `dT_cont_K` | D, C | Default 0: secondary fluids at T*, as in Padullés et al. (2026, Sec. 4.1); the Lorenz efficiency already covers the refrigerant-side pinch (Andersen et al. 2024: 3 K). With intermediate water loops the secondary fluids sit ΔT_HRL = ΔTmin/2 beyond T* (Stampfli et al. 2019, Eq. 1), i.e. 2 K for the brewery: row "+2 K each side": warm-water heat pump COP 3.225 → 3.004, payback 4.29 → 4.65 y, RQ1 unchanged (66.2 %), RQ3 3.59 → 3.24. Not a row, computed for the margin: with 5 K (Stampfli's dairy value at ΔTmin 10 K) the payback is 5.3 y and RQ1 falls to 0 %. RQ1 therefore depends on connecting the warm-water heat pump directly or through a loop with at most ≈ 3 K |
| 56 | F-gas screening (`pinch/refrigerants.py`) | V, L | GWP100 and safety groups as listed by the European Commission (DG CLIMA page restating Reg. (EU) 2024/573, Annexes I, II, VI); Annex IV for self-contained heat pumps > 50 kW: GWP ≥ 150 prohibited from 2030; split > 12 kW: ≥ 750 from 2029, ≥ 150 from 2033. Every fluid the tool screens passes: hydrocarbons, ammonia, CO₂ and water are not F-gases; R-1233zd(E) (3.88) and R-1234ze(E) (1.37) are below 150. The Regulation's text itself (EUR-Lex) could not be fetched: confirm Annex IV there. EN 378 (charge limits, A3/B2L rooms) not available: safety groups reported, not evaluated. GWPs of R-600, R-600a, R-601, R-E170 not on the EC page (not needed for the prohibitions) |
| 57 | Provenance of outputs | V | `summary.json` → `run`: tool version and SHA-256 of case, stream and network files (CRLF normalised). Commit, time and environment in git-ignored `run_metadata.json`, so committed outputs stay reproducible. Version 0.8.0 equal in `pinch/__init__.py`, `pyproject.toml`, `CITATION.cff`, `CHANGELOG.md` (tested) |
| 58 | Lint and types | V, L | ruff (E4, E7, E9, F, I, UP, B; B008, B905, E741 ignored with reasons) clean over the repository; mypy clean on 16 modules (all new ones), 104 errors recorded in 13 older modules (`docs/QUALITY.md`). Both run inside the test suite with pinned versions |
| 59 | Vendor performance curves | L | Not implemented: the vendor data sets (Jesper et al. 2021; Arpagaus et al. 2018) were not provided. COP stays on the Lorenz model with the CoolProp cycle check (items 6, 8, 9) |
| 60 | Network synthesis (`pinch/hen_design.py`) | V, L | Minimum-units match selection on the expanded transshipment model (Papoulias and Grossmann 1983, cited by Polley and Panjeh Shahi 1991, Becker and Maréchal 2012 and Wang et al. 2021; not read), then series placement by coordinate search over match orders. Four-stream problem of Sagli et al. (1990): at Q̇h 1075 kW and exchanger approach ≥ 8 K, 5 units = Euler minimum, feasible in series; at ≥ 20 K the programme proves 6 units minimal and their series placement needs a stream split (reported, not designed). Minimum-units solutions are not unique and units, not cost, are minimised (the 5-unit network found costs 735 k$ against 717 k$ for Network 5.1). Stream splitting and loop breaking (Pinch Design Method, Linnhoff and Hindmarsh 1983; not available) remain manual |
| 61 | Network evaluation | V | Counter-current exchangers, 1/U = 1/h_h + 1/h_c + R_f,h + R_f,c, per-unit cost a + b A^c. Networks 6.1 and 5.1 entered from Polley and Panjeh Shahi (1991), Figs 2-3: all 11 exchanger sizes within 0.15 % of Tables 4-5 (figure temperatures rounded to 0.1 °C) and capital cost 715,971 / 717,294 $ against 716.0 / 717.3 k$ (Fig. 1). **Source finding:** both published networks keep the energy of ΔTmin 20 K but let one exchanger approach to 12.9 K (6.1) and 8 K (5.1) |
| 62 | Film coefficients from pressure drop (`pinch/pressure_drop.py`) | V, C | Polley et al. (1990) ΔP = K A h^n (tube side n = 3.5, Kern shell side 2.81/0.55 = 5.11, printed 5.1), Bath area contributions and contact areas (1990 Eq. 13; 1991 Eq. 5), 90 % of the allowable drop usable (1991, p. 448). Tube-side K checked against a direct geometric calculation. Sagli problem with the 1991 Table 3 properties, tube side for all streams: h 975–1921 W/m²K; process exchanger area 241 / 245 m² for Networks 6.1 / 5.1 against 330 / 326 m² in their Bell-Delaware designs (−27 / −25 %), against +691 / +728 % with the assumed 100 W/m²K. The residual gap: two streams sat on a shell side in their designs, whose Bell-Delaware constant is not published. Brewery: no pressure drops or physical properties published, so not applied |
| 63 | Independent benchmark (OpenPinch) | V | `scripts/benchmarks/benchmark_openpinch.py`: direct-integration targets of this tool against OpenPinch 0.8.3 (Walmsley 2026, MIT licence), 11 cases both ways (8 of ours incl. the brewery with and without the 2 K indirect shift, the Aromatics Plant, and 3 OpenPinch samples, one with segmented streams): Q̇h,min, Q̇c,min and pinch T* identical to 6 decimals. OpenPinch needs Python ≥ 3.14; its results are stored (`data/benchmarks/openpinch_0.8.3.json`) and refreshed with `--refresh` |
| 64 | Further published targets | V | Aromatics Plant (Polley and Panjeh Shahi 1991, Table 6) at ΔTmin 20 K: Q̇h,min 21,680 kW = their 21.68 MW (Table 12, targeting). Their Table 12 "synthesis" energy (20.52 MW, OCR of a scan) lies below the minimum and is not used. Sagli four-stream: 1075 / 400 kW (Table 1) |
| 65 | Measured plant data | L | No validation against measured plant data is possible under the project's no-company-contact constraint; validation rests on published case studies, published networks and an independent tool |
| 66 | Shells in series (`pinch/exchanger_rating.py`, ht library) | V, D | One shell pass, even tube passes; smallest N with F ≥ 0.8 (ht.hx.F_LMTD_Fakheri). Every F_min from 0.75 to 0.855 reproduces all 11 shell counts of Polley and Panjeh Shahi (1991, Tables 4-5); 0.8 is the middle of that range (decision). Rated area Q / (U F ΔT_LM), cost N × cost(A/N) |
| 67 | Tube-side rating against Polley and Panjeh Shahi (1991) | V, C | Colburn relation (ht) with their Table 3 properties, fouling 0.00018 m²K/W and a carbon-steel wall k = 45 W/mK (assumed; not published) reproduces their h_io within 0.3 % and straight-tube ΔP_t (fluids, Colebrook) within 3.7 % for the six process exchangers; Gnielinski gives +17 to +22 % (listed for comparison). Tube side = cold stream: the only assignment within the allowable pressure drops for four of six exchangers (inference). Return losses and the shell side (Bell-Delaware clearances not published) are not modelled |
| 68 | Minimum matches benchmark (Letsios et al. 2018) | V, L | 20 of 20 Furman and Sahinidis instances give the published minimum (19 proven optima; 28sp-as1 within the 4 % solver gap). 22sp-ph is infeasible under the shifted-temperature convention (a hot stream cooled below the only cold utility) and 14sp1 / 37sp-yfyv are too slow for HiGHS within 60 s: excluded and listed in `data/benchmarks/letsios2018/published_min_matches.json` |
| 69 | Hourly electricity prices (`pinch/tariffs.py`) | D, L | Effective price = mean market price over the operating hours plus user-supplied per-hour network adders and a demand charge spread over the operating hours (constant load). No price data or ERSE network tariffs are committed (not in the project sources); quarter-hour prices are averaged to hours. Prices come from ENTSO-E via entsoe-py with the user's API key |
| 70 | TESPy design check and part load (`pinch/tespy_heat_pump.py`) | V, C | Same pressures, superheat, subcooling and η_is give the same COP as `pinch.cycle` (within 2e-4; both use CoolProp). Part load uses TESPy's generic default characteristic lines (not manufacturer data): a trend only, reported where TESPy converges cleanly (100-60 %). The isothermal -1 °C source is represented by 30 % ethylene glycol from -0.5 to -1.5 °C (assumption). Plain single stage only (no SLHX, cascade or two-stage) |
| 71 | Component cost cross-check (Kosmadakis et al. 2020 via heatpumps) | C | Compressor by suction volume flow, exchangers by area UA/k (k 1500 W/m²K evaporator, 3500 W/m²K condenser), +10 % piping, +10 % electrical, refrigerant, total capital 6.32 × equipment, escalated 2013 → 2023 with the CEPCI values shipped with heatpumps (a US index applied to €). Brewery warm-water unit: 0.98 M€ against 1.07 M€ from the Padullés cost function (ratio 0.92). A cross-check only; the case economics keep Padullés et al. Table 3 |
| 72 | Which heat pump number is the basis | D, C | Basis of the economics: Lorenz model with the case η_L (0.50) and the case cost function (Padullés Table 3). The other values are checks, sensitivity rows or bounds, reconciled in `outputs/brewery/design_consistency.md` (verdicts V1-V5, pinned in `tests/test_reproductions.py`): warm-water unit 3.225 within the cycle-model-to-paper range 3.109-3.547; idealised cycle 3.355 in both `pinch.cycle` and TESPy; HTHP basis 1.808 is 7.6 % below the cascade-cycle model (1.956), i.e. conservative. A per-unit η_L from the cycle model would remove that margin: author decision, not taken |
| 73 | Andersen et al. (2024) polynomial outside its fitted range | L | Both brewery units have source −1 °C and an isothermal source (fitted range 0-100 °C, glide −50 to −10 K): the value is reported as `eta_lorenz_Andersen2024_extrapolated`, not as a check (the `_check` column is empty outside the range) |
| 74 | Heat pump CAPEX method | D, C | Basis: case cost function (1.07 M€ for the warm-water unit). Component cost after Kosmadakis et al. (2020) gives 0.98 M€ (−8 %), inside the DEA ±25 % band; added as the sensitivity row "Heat pump CAPEX −8 %" (HP1 payback 3.95 y vs 4.29 y base) |
| 75 | Retrofit piping | A, C | 0.10.0: installed piping PC = 105.83 L d^0.55 NZD (Lal et al. 2018, CET 70, Eq. 2, after Sinnott 1999), d for 2 m/s; taken as 2017 NZD like the plate-exchanger law (basis year unverified). Round trip 50 m assumed (condensate cooler to the tank in the brewhouse; no published layout): 20.1 k€, N1 payback 1.11 → 1.51 y; row 200 m: 2.71 y. The heat pump increments share the N1 step, so RQ1-RQ3 are unchanged |
| 76 | Lorenz efficiency against demonstration plants | C | 0.10.0, `outputs/brewery/vendor_data_check.md`: six closed-cycle HTHP demonstration cases of IEA HPT Annex 58 (89–2,250 kW, supplier-reported) achieved η_L 0.346–0.545, median 0.370, below the case basis 0.50 (W1 fails, recorded). Row 'Lorenz efficiency 0.37': HP1 payback 6.78 y, RQ1 0 %, RQ3 ratio 2.38. The demonstration units are small and of mixed duty; the DEA catalogue gives 0.43–0.50 for large district-heating heat pumps. RQ1 depends on this choice: author decision |
| 77 | Plant benchmarks for the stream table | V | 0.10.0, `outputs/brewery/benchmark_check.md`: brewhouse heat before recovery 19.3 kWh/hl within the FDM BREF measured range 13.9–22.2 (Table 4.1); existing hot utility 11.3 kWh/hl near the infusion-mashing brewhouse 10.2 (Table 4.3, brewhouse only) and below its site total 28.3; Q̇c/Q̇h of the existing network 0.42 against 0.49 for EU-28 beer in the TNO dataset. Plausibility checks, not plant validation |
| 78 | Network access tariffs | D | 0.10.0: ERSE changes by voltage level recorded in `data/sources/erse_access_tariff_changes.csv` (2026 approved, MT +1.8 %; 2027 proposal, MT −13.5 %). `tariff_check.py --erse YEAR --network-share S` applies them to the network share S of the flat price; S (Eurostat nrg_pc_205_c, NETC) is not in the repository and must be supplied |
| 79 | TEA report: derived indicators | D | Unreleased: `pinch.report`. Cash flows by year = −CAPEX then the constant yearly saving of the model (constant prices; the last cumulative value is the NPV of `evaluate`); IRR and discounted payback from `pinch.investment`; net cost per MWh of heat = (CAPEX / annuity factor − saving) / heat from the heat pumps. Tested against the committed economics (`tests/test_report.py`) |
| 80 | TEA report: ±20 % sensitivity | D, C | Each input moved by ±20 % one at a time (the layout of the reference report, not a measured uncertainty band). The boiler efficiency is on GCV, so its upper value is capped at 1.0 (brewery 0.845 → 1.0, +18 %, stated in the row). The chiller COP changes the baseline itself, so the economics are rebuilt for it. Brewery: boiler efficiency and gas price move the NPV most (±0.7–1.2 M€), then electricity price and CAPEX |
| 81 | COP from manufacturer data | V, L | Unreleased: `pinch.cop_data`. Jesper et al. (2021) Tables 6-8 transcribed; checked against the paper's own constant-η2nd fits (unit of T_sink,out is K) and Eq. 4-7 (tests/test_cop_data.py); Arpagaus (2026) fit reproduces its Fig. 2 table within 0.05. Lift = sink outlet − source inlet on the design temperatures (T*, with dT_cont). Brewery: HP1 lift 83 K (data to 78 K) and HP2 104 K (data to 95 K) are extrapolated, flagged |
| 82 | Fits are small-glide machines | L, C | The manufacturer data follow EN 14511 (sink spreads 5-10 K). All five closed-cycle Annex 58 demonstration plants beat the fit: +4 to +13 % below 50 K sink glide, +25 to +55 % above (outputs/brewery/vendor_data_check.md). So for HP1 (sink 18 → 82 °C) the fit is a lower bound and the Lorenz basis an upper one; reported as a range, not decided |
| 83 | Glide-matched blend +16 % | C | Brendel et al. (2024), Int. J. Refrig. 165, 84-96: best blend 2.96 vs best pure fluid 2.55 at 35 K glides, sink outlet 100 °C. Applied as a sensitivity to units with a sink glide of 25 K or more; HP1's 64 K sink glide and isothermal source differ from the test conditions |
| 84 | Aspen Plus import | D | Reads the CSV export of the Maier et al. (2025) interface; 'cal' read as 4.184 J (0.07 % below the IT calorie if Aspen used it). Every Heater and HeatX block becomes a candidate for review; utility-system blocks are not recognised automatically (Varbanov et al. 2019: extraction needs engineering judgement). Smoke-tested on the authors' published benchmark export (LAPSE:2025.0042, CC BY-NC, not in the repository): 83 blocks or sides, 82 candidates, 1 left out (two inlets) |
| 85 | Pinch Design Method (`pinch.hen_design.pinch_design`, `break_loops`) | V, D, L | MER networks reproduce the published targets of the four-stream problem of Sagli et al. (1075 / 400 kW, Polley and Panjeh Shahi 1991 Table 1), the Aromatics Plant (21.68 MW, Table 12) and Kemp's four-stream process (7.5 / 10 MW, Oklahoma notes Ex. 1.1) with no transfer across the pinch and the fewest MER units ((N − 1) per side: 7, 15, 7). Decisions: pinch-match structure with the fewest splits, then the largest pinch load; split branches cover a common temperature range (loads chosen to tick off as many streams as possible); away from the pinch tick-off matches first, depth-first over the three best candidates. Loop breaking at constant energy reaches 5 units at 1075 kW like Network 5.1 (smallest approach 10.5 K against its 8 K; capital 842 k$ against 717 k$ at U = 50 W/m²K: a different network). Limitation: loop breaking and relaxation evaluate the network in series (splits dropped); the relaxation target is the required approach, or no worse than before the break when the series network already fell short; a loop whose relaxation cannot reach it is kept. Single pinch only. The Linnhoff and Hindmarsh (1983) paper was not available, so their own MER network is not compared step by step |
| 86 | Shell-side Bell-Delaware rating not added | L | ht 1.2.0 provides the Bell-Delaware correction factors (`ht.conv_tube_bank.baffle_correction_Bell`, `baffle_leakage_Bell`, `bundle_bypassing_Bell`, `unequal_baffle_spacing_Bell`, `laminar_correction_Bell`) but not Taborek's ideal tube-bank j and f factors or the pressure-drop corrections R_l, R_b, R_s. No published worked example (Serth and Lestina, Process Heat Transfer; Kakaç and Liu; Sinnott) could be obtained in this work, so by the rule that no model ships without a known-answer test, the shell side stays Kern (`pinch.pressure_drop.shell_side_K`). To add: transcribe one worked example with its geometry and intermediate J factors to `data/benchmarks/` |
| 87 | Pipe length per match | D | Optional `length_m` on a match in a network file sets that match's round-trip piping length for `piping_cost_EUR`; without it the case-wide `retrofit.piping.length_m` applies (brewery 50 m, row "Retrofit piping 200 m"), so no committed result changes |
