Shell-and-tube rating (ht) against Polley and Panjeh Shahi (1991), Tables 4-5.

Shell counts: 11 of 11 as published (F >= 0.8).

| Check | Published | Reproduced | Deviation | Source |
|---|---|---|---|---|
| Network 6.1 E1 (H1-C1) shells | 3 | 3 | +0.00 % | Tables 4-5, no. of shells |
| Network 6.1 E1 (H1-C1) tube-side h_io [W/m²K], Colburn | 618.9 | 617.3 | -0.26 % | Tables 4-5 |
| Network 6.1 E1 (H1-C1) tube-side h_io [W/m²K], Gnielinski (comparison) | 618.9 | 725.8 | +17.27 % | Tables 4-5 |
| Network 6.1 E1 (H1-C1) tube-side ΔP [kPa] | 8.15 | 8.368 | +2.68 % | Tables 4-5 |
| Network 6.1 E1 (H1-C1) area from published U and our F [m²] | 184 | 184.1 | +0.03 % | Tables 4-5, actual size |
| Network 6.1 E4 (H2-C2) shells | 2 | 2 | +0.00 % | Tables 4-5, no. of shells |
| Network 6.1 E4 (H2-C2) tube-side h_io [W/m²K], Colburn | 1,109 | 1,106 | -0.30 % | Tables 4-5 |
| Network 6.1 E4 (H2-C2) tube-side h_io [W/m²K], Gnielinski (comparison) | 1,109 | 1,348 | +21.56 % | Tables 4-5 |
| Network 6.1 E4 (H2-C2) tube-side ΔP [kPa] | 54.12 | 53.93 | -0.35 % | Tables 4-5 |
| Network 6.1 E4 (H2-C2) area from published U and our F [m²] | 118.3 | 119.1 | +0.68 % | Tables 4-5, actual size |
| Network 6.1 E3 (H2-C1) shells | 1 | 1 | +0.00 % | Tables 4-5, no. of shells |
| Network 6.1 E3 (H2-C1) tube-side h_io [W/m²K], Colburn | 618.3 | 617.3 | -0.17 % | Tables 4-5 |
| Network 6.1 E3 (H2-C1) tube-side h_io [W/m²K], Gnielinski (comparison) | 618.3 | 725.8 | +17.38 % | Tables 4-5 |
| Network 6.1 E3 (H2-C1) tube-side ΔP [kPa] | 1.22 | 1.264 | +3.62 % | Tables 4-5 |
| Network 6.1 E3 (H2-C1) area from published U and our F [m²] | 27.7 | 27.38 | -1.17 % | Tables 4-5, actual size |
| Network 6.1 C (H2-CW) shells | 1 | 1 | +0.00 % | Tables 4-5, no. of shells |
| Network 6.1 H1 (ST-C1) shells | 1 | 1 | +0.00 % | Tables 4-5, no. of shells |
| Network 6.1 H2 (ST-C2) shells | 1 | 1 | +0.00 % | Tables 4-5, no. of shells |
| Network 5.1 E2 (H1-C2) shells | 3 | 3 | +0.00 % | Tables 4-5, no. of shells |
| Network 5.1 E2 (H1-C2) tube-side h_io [W/m²K], Colburn | 1,086 | 1,083 | -0.23 % | Tables 4-5 |
| Network 5.1 E2 (H1-C2) tube-side h_io [W/m²K], Gnielinski (comparison) | 1,086 | 1,320 | +21.59 % | Tables 4-5 |
| Network 5.1 E2 (H1-C2) tube-side ΔP [kPa] | 50.6 | 50.27 | -0.65 % | Tables 4-5 |
| Network 5.1 E2 (H1-C2) area from published U and our F [m²] | 122.2 | 123 | +0.65 % | Tables 4-5, actual size |
| Network 5.1 E3 (H2-C1) shells | 2 | 2 | +0.00 % | Tables 4-5, no. of shells |
| Network 5.1 E3 (H2-C1) tube-side h_io [W/m²K], Colburn | 627.7 | 626.7 | -0.16 % | Tables 4-5 |
| Network 5.1 E3 (H2-C1) tube-side h_io [W/m²K], Gnielinski (comparison) | 627.7 | 738 | +17.58 % | Tables 4-5 |
| Network 5.1 E3 (H2-C1) tube-side ΔP [kPa] | 8.46 | 8.74 | +3.31 % | Tables 4-5 |
| Network 5.1 E3 (H2-C1) area from published U and our F [m²] | 180.3 | 180.7 | +0.21 % | Tables 4-5, actual size |
| Network 5.1 E4 (H2-C2) shells | 1 | 1 | +0.00 % | Tables 4-5, no. of shells |
| Network 5.1 E4 (H2-C2) tube-side h_io [W/m²K], Colburn | 1,080 | 1,077 | -0.26 % | Tables 4-5 |
| Network 5.1 E4 (H2-C2) tube-side h_io [W/m²K], Gnielinski (comparison) | 1,080 | 1,312 | +21.55 % | Tables 4-5 |
| Network 5.1 E4 (H2-C2) tube-side ΔP [kPa] | 9.4 | 9.388 | -0.13 % | Tables 4-5 |
| Network 5.1 E4 (H2-C2) area from published U and our F [m²] | 23.3 | 23.28 | -0.07 % | Tables 4-5, actual size |
| Network 5.1 C (H2-CW) shells | 1 | 1 | +0.00 % | Tables 4-5, no. of shells |
| Network 5.1 H1 (ST-C1) shells | 1 | 1 | +0.00 % | Tables 4-5, no. of shells |
