Network design checks against Polley and Panjeh Shahi (1991).

| Check | Published | Reproduced | Deviation | Source |
|---|---|---|---|---|
| four-stream Q̇h,min [kW] | 1,075 | 1,075 | +0.00 % | Table 1 |
| four-stream Q̇c,min [kW] | 400 | 400 | +0.00 % | Table 1 |
| Aromatics Plant Q̇h,min [kW] | 21,680 | 21,680 | +0.00 % | Table 12, targeting |
| Network 6.1 H1-C1 area [m²] | 1,175.6 | 1,173.99 | -0.14 % | Tables 4-5, expected size |
| Network 6.1 H2-C2 area [m²] | 1,209.1 | 1,210.38 | +0.11 % | Tables 4-5, expected size |
| Network 6.1 H2-C1 area [m²] | 225.6 | 225.65 | +0.02 % | Tables 4-5, expected size |
| Network 6.1 H2-CW area [m²] | 160 | 160 | +0.00 % | Tables 4-5, expected size |
| Network 6.1 ST-C1 area [m²] | 124.5 | 124.423 | -0.06 % | Tables 4-5, expected size |
| Network 6.1 ST-C2 area [m²] | 150.9 | 150.941 | +0.03 % | Tables 4-5, expected size |
| Network 6.1 capital cost [$] | 716,000 | 715,971 | -0.00 % | Fig. 1 |
| Network 6.1 smallest approach [K] | – | 12.883 | – | not published; read from Figs 2-3 |
| Network 5.1 H1-C2 area [m²] | 1,099.5 | 1,099.55 | +0.00 % | Tables 4-5, expected size |
| Network 5.1 H2-C1 area [m²] | 1,342.2 | 1,341.82 | -0.03 % | Tables 4-5, expected size |
| Network 5.1 H2-C2 area [m²] | 256.5 | 256.38 | -0.05 % | Tables 4-5, expected size |
| Network 5.1 H2-CW area [m²] | 160 | 160 | +0.00 % | Tables 4-5, expected size |
| Network 5.1 ST-C1 area [m²] | 288.8 | 288.817 | +0.01 % | Tables 4-5, expected size |
| Network 5.1 capital cost [$] | 717,300 | 717,294 | -0.00 % | Fig. 1 |
| Network 5.1 smallest approach [K] | – | 8 | – | not published; read from Figs 2-3 |
| minimum units at Q̇h 1075 kW, exchanger approach ≥ 20 K | – | 6 | – | Network 5.1 has 5 units at an 8 K approach; Euler minimum 5 |
| minimum units at Q̇h 1075 kW, exchanger approach ≥ 8 K | 5 | 5 | – | Network 5.1 has 5 units at an 8 K approach; Euler minimum 5 |
| Network 6.1 process area, pressure-drop basis [m²] | 330 | 241.147 | -26.93 % | Tables 4-5, actual size (Bell-Delaware); comparison |
| Network 6.1 process area, assumed h = 100 W/m²K [m²] | 330 | 2,610.03 | +690.92 % | the coefficient Sagli et al. assumed; comparison |
| Network 5.1 process area, pressure-drop basis [m²] | 325.8 | 244.723 | -24.89 % | Tables 4-5, actual size (Bell-Delaware); comparison |
| Network 5.1 process area, assumed h = 100 W/m²K [m²] | 325.8 | 2,697.75 | +728.04 % | the coefficient Sagli et al. assumed; comparison |
| film coefficient H1, pressure-drop basis [W/m²K] | – | 1,137 | – | Tables 4-5 give 600-1230 W/m²K from detailed design |
| film coefficient H2, pressure-drop basis [W/m²K] | – | 1,920.7 | – | Tables 4-5 give 600-1230 W/m²K from detailed design |
| film coefficient C1, pressure-drop basis [W/m²K] | – | 975 | – | Tables 4-5 give 600-1230 W/m²K from detailed design |
| film coefficient C2, pressure-drop basis [W/m²K] | – | 1,812.9 | – | Tables 4-5 give 600-1230 W/m²K from detailed design |
