Pinch Design Method, loop breaking and energy relaxation (pinch.hen_design).

| Problem | Check | Published | Reproduced | Deviation | Source |
|---|---|---|---|---|---|
| four-stream (Sagli et al. 1990) | MER network Q̇h [kW] | 1,075 | 1,075 | +0.00 % | Table 1 |
| four-stream (Sagli et al. 1990) | MER network Q̇c [kW] | 400 | 400 | +0.00 % | Table 1 |
| four-stream (Sagli et al. 1990) | MER network transfer across the pinch [kW] | 0 | 0 | – | pinch rule |
| four-stream (Sagli et al. 1990) | MER network units | – | 7 | – | fewest units of an MER network, (N - 1) above + (N - 1) below the pinch: 7 |
| four-stream (Sagli et al. 1990) | MER network stream splits | – | 1 | – | not published |
| Aromatics Plant | MER network Q̇h [kW] | 21,680 | 21,680 | +0.00 % | Table 12, targeting |
| Aromatics Plant | MER network Q̇c [kW] | – | 29,400 | – | not tabulated |
| Aromatics Plant | MER network transfer across the pinch [kW] | 0 | 0 | – | pinch rule |
| Aromatics Plant | MER network units | – | 15 | – | fewest units of an MER network, (N - 1) above + (N - 1) below the pinch: 15 |
| Aromatics Plant | MER network stream splits | – | 1 | – | not published |
| four-stream (Kemp 2007) | MER network Q̇h [MW] | 7.5 | 7.5 | +0.00 % | Oklahoma notes, Example 1.1 |
| four-stream (Kemp 2007) | MER network Q̇c [MW] | 10 | 10 | -0.00 % | Oklahoma notes, Example 1.1 |
| four-stream (Kemp 2007) | MER network transfer across the pinch [MW] | 0 | 0 | – | pinch rule |
| four-stream (Kemp 2007) | MER network units | – | 7 | – | fewest units of an MER network, (N - 1) above + (N - 1) below the pinch: 7 |
| four-stream (Kemp 2007) | MER network stream splits | – | 0 | – | not published |
| four-stream (Sagli et al. 1990) | loops broken at constant energy: units | 5 | 5 | +0.00 % | Network 5.1 (Fig. 3), the Euler minimum |
| four-stream (Sagli et al. 1990) | loops broken at constant energy: Q̇h [kW] | 1,075 | 1,075 | +0.00 % | Network 5.1 (Fig. 3) |
| four-stream (Sagli et al. 1990) | loops broken at constant energy: smallest approach [K] | 8 | 10.521 | +31.51 % | Network 5.1 (Fig. 3); comparison, a different network |
| four-stream (Sagli et al. 1990) | loops broken at constant energy: capital cost [$] | 717,300 | 841,793 | +17.36 % | Network 5.1 (Fig. 1) at U = 50 W/m²K; comparison, a different network |
| four-stream (Sagli et al. 1990) | loops broken, approach restored to 12 K: units | – | 5 | – | energy relaxation; not published |
| four-stream (Sagli et al. 1990) | loops broken, approach restored to 12 K: Q̇h [kW] | – | 1,175 | – | energy relaxation; not published |
| Aromatics Plant | loops broken, approach >= 10 K: units | – | 12 | – | energy relaxation; not published (utilities assumed) |
| Aromatics Plant | loops broken, approach >= 10 K: Q̇h [kW] | 21,680 | 21,680 | +0.00 % | Table 12 target; utilities assumed |
