# Heat pump numbers: which value is the basis, and how the others relate

Basis of the economics: **Lorenz model with η_L = 0.5** (case file, provenance.eta_lorenz) and the **case's heat pump cost function** (Padullés et al. 2026, Table 3). Every other value below is a check, a sensitivity row or a bound. Generated by `scripts/checks/design_consistency_check.py`.

## 1 COP

| Unit | Quantity | Method | η_L | Value | Status |
|---|---|---|---|---|---|
| Warm-water HP | COP | Reversible Lorenz COP (second-law bound) | 1.000 | 6.449 | bound |
| Warm-water HP | COP | Lorenz model, case η_L (basis of the economics) | 0.500 | 3.225 | basis |
| Warm-water HP | COP | Lorenz model, paper η_L 0.55 | 0.550 | 3.547 | sensitivity row |
| Warm-water HP | COP | Andersen et al. (2024) polynomial | 0.573 | 3.694 | extrapolated, not a check |
| Warm-water HP | COP | Cycle model with losses (n-Propane, single stage, SLHX) | 0.482 | 3.109 | check; 'Cycle-based COP' sensitivity row |
| Warm-water HP | COP | Idealised single-stage cycle, pinch.cycle | 0.520 | 3.355 | model check (no losses, no SLHX) |
| Warm-water HP | COP | Idealised single-stage cycle, TESPy | 0.520 | 3.355 | model check (no losses, no SLHX) |
| HTHP (wort boiling) | COP | Reversible Lorenz COP (second-law bound) | 1.000 | 3.617 | bound |
| HTHP (wort boiling) | COP | Lorenz model, case η_L (basis of the economics) | 0.500 | 1.808 | basis |
| HTHP (wort boiling) | COP | Lorenz model, paper η_L 0.55 | 0.550 | 1.989 | sensitivity row |
| HTHP (wort boiling) | COP | Andersen et al. (2024) polynomial | 0.634 | 2.292 | extrapolated, not a check |
| HTHP (wort boiling) | COP | Cycle model with losses (n-Propane / n-Butane, cascade (SLHX top)) | 0.541 | 1.956 | check; 'Cycle-based COP' sensitivity row |

## 2 CAPEX

| Unit | Quantity | Method | η_L | Value | Status |
|---|---|---|---|---|---|
| Warm-water HP | CAPEX_EUR | Case cost function (Padullés Table 3) |  | 1,066,176 | basis |
| Warm-water HP | CAPEX_EUR | Kosmadakis et al. (2020) component cost (heatpumps) |  | 981,315 | check; 'Heat pump CAPEX -8 %' sensitivity row |

## 3 vs paper config. 2

| Unit | Quantity | Method | η_L | Value | Status |
|---|---|---|---|---|---|
| Warm-water HP | Q_sink | Published: CO2 HP |  | 8.300 | published |
| Warm-water HP | Q_sink | Case design (GCC sizing) |  | 7.282 | reproduced |
| Warm-water HP | W | Published: CO2 HP |  | 2.400 | published |
| Warm-water HP | W | Case design (GCC sizing) |  | 2.258 | reproduced |
| HTHP (wort boiling) | Q_sink | Published: HTHP |  | 2.400 | published |
| HTHP (wort boiling) | Q_sink | Case design (GCC sizing) |  | 2.760 | reproduced |
| HTHP (wort boiling) | W | Published: HTHP |  | 1.200 | published |
| HTHP (wort boiling) | W | Case design (GCC sizing) |  | 1.526 | reproduced |

## Verdicts

| Verdict | Unit | Passed | Detail |
|---|---|---|---|
| V1 | Warm-water HP | yes | max COP 3.694 < reversible 6.449 |
| V2 | Warm-water HP | yes | TESPy/pinch.cycle - 1 = 0.000 % |
| V3 | Warm-water HP | yes | basis 3.225 vs defensible range [3.109, 3.547] (cycle with losses, paper η_L): within the range |
| V1 | HTHP (wort boiling) | yes | max COP 2.292 < reversible 3.617 |
| V3 | HTHP (wort boiling) | yes | basis 1.808 vs defensible range [1.956, 1.989] (cycle with losses, paper η_L): conservative, 7.6 % below |
| V4 | Warm-water HP | yes | Kosmadakis / case = 0.920 (band ±25%) |
| V5 | configuration 2 | yes | W reproduced 3.546 vs published 3.600 (-1.49 %) |

Configuration 2 is sized by the paper from its own figures (8.3 + 2.4 kWh/hl, including heat beyond Q̇h,min); the case design sizes the units from the GCC to Q̇h,min (10.04 kWh/hl in total), so its duties and work differ by design. The like-for-like reproduction is V5.
