{
  "parameters": {
    "gas_price_EUR_per_kWh": 0.0512,
    "electricity_price_EUR_per_kWh": 0.1135,
    "boiler_efficiency": 0.845,
    "operating_hours_per_year": 8000.0,
    "discount_rate": 0.05,
    "horizon_years": 10,
    "payback_threshold_years": 5.0,
    "gas_EF_kg_per_kWh": 0.182,
    "grid_EF_kg_per_kWh": 0.107,
    "co2_price_EUR_per_t": 0.0,
    "pef_electricity": 1.9,
    "pef_gas": 1.0,
    "chiller_cop": 4.45
  },
  "price_ratio": 2.217,
  "refrigeration_duty": 3.2212,
  "default_sources": {
    "electricity_to_gas_ratio": "published: Padullés et al. (2026), Sec. 5.2, 'current European ratios of around 2'",
    "pef_electricity": "published: Commission Delegated Regulation (EU) 2023/807 (EED default)",
    "pef_gas": "convention: primary energy of a fuel = its final energy, on the net calorific value (NCV) basis of energy statistics",
    "gas_ncv_over_gcv": "IPCC (1996) Revised Guidelines, Reference Manual, Ch. 1, Table 1-4 note a: GCV-NCV 10 % for natural gas. Gas is bought on GCV (Regulation (EU) 2016/1952); primary energy is counted on NCV, the basis of the EU primary-energy factors (Directive 2012/27/EU Annex IV; design review B5)",
    "refrigeration_credit_fraction": "share of the refrigeration that the heat pump sources can take over that is actually credited (1 = all, continuous operation as in Padullés et al. 2026 Sec. 5.1; lower values represent batch mismatch between heat pump and cooling loads)",
    "boiler_variable_om_EUR_per_MWh": "Danish Energy Agency, Technology Data - Industrial Process Heat, sheet 6.1 'Boiler, gas and oil' (2025): variable O&M 1.23 EUR/MWh of heat, avoided with the gas heat it no longer supplies. The fixed O&M (2,000 EUR/MW/y) is not credited: the boiler is kept as back-up"
  },
  "case_sources": {
    "prices": "Eurostat nrg_pc_205 (electricity, band ID 2,000-19,999 MWh) and nrg_pc_203 (gas, band I3 10,000-99,999 GJ), Portugal, 2026-S1, excluding VAT and other recoverable taxes and levies, EUR/kWh (gas on GCV). Copy: data/sources/eurostat_prices.csv (scripts/data/fetch_eurostat_prices.py). Band check: gas fuel ~ 1.2e7 kWh/year = 43,000 GJ (I3); heat pump electricity alone 3.4 GWh/year (ID); site electricity 7.5-11.5 kWh/hl for breweries above 1 Mhl/y (IFC EHS Guidelines for Breweries 2007, Table 3) + heat pumps 3.4-3.9 kWh/hl = 11-15 GWh/year: band ID. ID is also the conservative choice (dearer than IE)",
    "boiler_efficiency": "DEA Technology Data - Industrial Process Heat, sheet 6.1 (2025): 93.9 % net (NCV) annual average, steam boiler with economiser; x 0.90 (NCV/GCV) = 0.845 on the GCV basis of the gas price. Gas prices are on GCV: Regulation (EU) 2016/1952, Annex I, point 4; NCV/GCV = 0.90: IPCC (1996) Reference Manual, Ch. 1, Table 1-4 note a (10 % for natural gas)",
    "operating_hours_per_year": "published: Padullés et al. (2026), Sec. 5.1",
    "discount_rate, horizon_years": "published: Padullés et al. (2026), Sec. 5.2",
    "payback_threshold_years": "research question 1 (5 years)",
    "grid_EF_kg_per_kWh": "APA, Fator de Emissao da Eletricidade - 2025, Table T1: Portugal 2023 = 0.107 t CO2eq/MWh (production-based)",
    "heat_recovery_equipment": "tank 520.8 m3 = 375 m3 x (1.0e6 / 720,000 hl/year), scaled from Padullés et al. (2026), Sec. 5.1",
    "gas_EF_kg_per_kWh": "IPCC 2006 Guidelines Vol. 2 Table 2.2, 56,100 kg CO2/TJ NCV -> 0.182 kg/kWh GCV, direct combustion (same scope as the APA grid factor)",
    "eta_lorenz_sensitivity": "0.45-0.52: Carnot efficiencies implied by DEA HTHP sheets (COP 2.05 at 100 K lift); 0.63: Andersen et al. (2024) polynomial for the HTHP unit (upper envelope, extrapolated: source below 0 °C and isothermal)",
    "co2_price_scenario": "EUA Dec contract 82.40 EUR/t on 5 Oct 2026 (S&P Global Commodity Insights)",
    "chiller_cop": "Sinnott and Towler (2020), Chemical Engineering Design, 6th ed. (Elsevier, ISBN 978-0-08-102599-4), Sec. 6.4.4, Eq. 6.20: real COP about 0.6 x Carnot for a simple cycle. Evaporator at cold utility -1 °C minus 5 K (refrigerated-brine approach 3-5 K, Sec. 12.7.3), condenser at ambient 15 °C + 10 K cooling-water rise + 5 K approach = 30 °C: 0.6 x 267.15/36 = 4.45. Check: CoolProp ammonia cycle (Andersen et al. 2024 assumptions, sink 15->25 °C) gives 4.52. Padullés et al. (2026) give no chiller credit"
  },
  "heat_pump_cost_class": {
    "Warm-water HP": "heat_pump",
    "HTHP (wort boiling)": "heat_pump"
  },
  "grass_roots_reference": {
    "_definition": "grass-roots reference, not the answer to RQ1 or RQ3: heat pump heat / Q̇h,min for a site already recovering heat at the energy target. RQ1-RQ3 against today's site: consolidate_rq.py",
    "threshold_years": 5.0,
    "hp_share_of_Qh_min_payback_ok": 0.725,
    "hp_share_of_Qh_min_max_NPV": 0.725,
    "max_NPV_EUR": 845273.0,
    "full_design_break_even_ratio_NPV": 2.229,
    "full_design_break_even_ratio_payback": 1.423,
    "ratio_used": 2.217,
    "full_design_break_even_ratio_NPV_with_HR_investment": 6.351,
    "site_without_HR: max gas reduction with payback below threshold": 1.0,
    "site_without_HR: heat pump share of Q̇h,min in that project": 1.0
  },
  "results": {
    "full design (heat recovery installed)": {
      "option": "100.0 %",
      "capex_EUR": 1793176.4706,
      "opex_EUR": 468822.938,
      "savings_EUR": 234170.6498,
      "payback_years": 7.6576,
      "npv_EUR": 15027.2152,
      "gas_fuel_MWh": 0.0,
      "electricity_MWh": 3784.4913,
      "co2_t": 404.9406,
      "co2_avoided_t": 1835.4808,
      "primary_energy_MWh": 7190.5335,
      "primary_energy_reduction": 0.4043,
      "gas_reduction": 1.0
    },
    "heat recovery only (vs no HR)": {
      "option": "heat recovery only",
      "capex_EUR": 434502.6273,
      "opex_EUR": 702993.5878,
      "savings_EUR": 702149.2306,
      "payback_years": 0.6188,
      "npv_EUR": 4987307.6123,
      "gas_fuel_MWh": 11884.4414,
      "electricity_MWh": 723.8599,
      "co2_t": 2240.4213,
      "co2_avoided_t": 2446.2624,
      "primary_energy_MWh": 12071.331,
      "primary_energy_reduction": 0.5005,
      "gas_reduction": 0.5307
    },
    "heat recovery + heat pumps (vs no HR)": {
      "option": "heat recovery + heat pumps",
      "capex_EUR": 2227679.0979,
      "opex_EUR": 468822.938,
      "savings_EUR": 936319.8804,
      "payback_years": 2.3792,
      "npv_EUR": 5002334.8275,
      "gas_fuel_MWh": 0.0,
      "electricity_MWh": 3784.4913,
      "co2_t": 404.9406,
      "co2_avoided_t": 4281.7432,
      "primary_energy_MWh": 7190.5335,
      "primary_energy_reduction": 0.7025,
      "gas_reduction": 1.0
    }
  },
  "grass_roots_sensitivities": [
    {
      "sensitivity": "Prices 2025-S1 (0.1230 / 0.0546; ratio 2.25)",
      "price_ratio": 2.253,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 245502.0,
      "full_payback_years": 7.3,
      "full_npv_EUR": 102523.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.332,
      "full_design_break_even_ratio_payback": 1.576,
      "basis": "Eurostat, bands ID / I3, excl. VAT"
    },
    {
      "sensitivity": "Prices 2025-S2 (0.1216 / 0.0481; ratio 2.53)",
      "price_ratio": 2.528,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 172538.0,
      "full_payback_years": 10.39,
      "full_npv_EUR": -460886.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.0,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.123,
      "full_design_break_even_ratio_payback": 1.264,
      "basis": "Eurostat, bands ID / I3, excl. VAT"
    },
    {
      "sensitivity": "Electricity band IE (0.0897; ratio 1.75)",
      "price_ratio": 1.752,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 307014.0,
      "full_payback_years": 5.84,
      "full_npv_EUR": 577502.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.229,
      "full_design_break_even_ratio_payback": 1.423,
      "basis": "Eurostat 2026-S1; IE applies above 20 GWh/year"
    },
    {
      "sensitivity": "Hourly market prices 2025 + ERSE 2026 MT network tariff, continuous operation",
      "price_ratio": 2.112,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 250598.0,
      "full_payback_years": 7.16,
      "full_npv_EUR": 141872.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.229,
      "full_design_break_even_ratio_payback": 1.423,
      "basis": "pinch.tariffs.delivered_price: band ID price with its energy-and-supply share weighted by Portugal's 2025 hourly day-ahead prices over the operating hours (Ember, CC BY 4.0, from ENTSO-E) and its network share replaced by the ERSE 2026 MT access tariff without the CIEG (data/sources/network_tariffs/pt_erse_2026_mt.json); shares from Eurostat nrg_pc_205_c, 2025"
    },
    {
      "sensitivity": "Spain: prices 2026-S1 (0.1177 / 0.0493; ratio 2.39)",
      "price_ratio": 2.387,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 198736.0,
      "full_payback_years": 9.02,
      "full_npv_EUR": -258593.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.165,
      "full_design_break_even_ratio_payback": 1.328,
      "basis": "Eurostat nrg_pc_205 / nrg_pc_203, Spain, 2026-S1, bands ID / I3, excl. VAT (data/sources/eurostat_prices.csv); other parameters (grid factor, grants) stay Portuguese"
    },
    {
      "sensitivity": "Spain: prices 2026-S1 + hourly 2025 + CNMC 6.1TD tolls, continuous operation",
      "price_ratio": 2.223,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 223473.0,
      "full_payback_years": 8.02,
      "full_npv_EUR": -67577.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.165,
      "full_design_break_even_ratio_payback": 1.328,
      "basis": "as the row above, with pinch.tariffs.delivered_price: Spain's 2025 hourly day-ahead prices (Ember, CC BY 4.0) and the CNMC 2026 6.1TD transmission and distribution tolls (BOE-A-2025-26348) in place of Eurostat's average network share"
    },
    {
      "sensitivity": "Germany: prices 2026-S1 (0.1742 / 0.0682; ratio 2.55)",
      "price_ratio": 2.554,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 250426.0,
      "full_payback_years": 7.16,
      "full_npv_EUR": 140545.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.641,
      "full_design_break_even_ratio_payback": 2.036,
      "basis": "Eurostat nrg_pc_205 / nrg_pc_203, Germany, 2026-S1, bands ID / I3, excl. VAT (data/sources/eurostat_prices.csv); other parameters stay Portuguese"
    },
    {
      "sensitivity": "Germany: prices 2026-S1 + hourly 2025 + SWM 2026 MS network charges, continuous operation",
      "price_ratio": 2.085,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 348360.0,
      "full_payback_years": 5.15,
      "full_npv_EUR": 896767.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.93,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.641,
      "full_design_break_even_ratio_payback": 2.036,
      "basis": "as the row above, with pinch.tariffs.delivered_price: Germany-Luxembourg 2025 hourly day-ahead prices (Ember, CC BY 4.0) and SWM Infrastruktur's 2026 medium-voltage charges (one operator as an example) in place of Eurostat's average network share"
    },
    {
      "sensitivity": "Previous price inputs (2025-S1: 0.132 / 0.055; ratio 2.40)",
      "price_ratio": 2.4,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 222710.0,
      "full_payback_years": 8.05,
      "full_npv_EUR": -73470.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.343,
      "full_design_break_even_ratio_payback": 1.593,
      "basis": "values used before the Eurostat inputs were sourced (2026-10-13); kept for traceability"
    },
    {
      "sensitivity": "Boiler efficiency 0.817",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.817,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 255024.0,
      "full_payback_years": 7.03,
      "full_npv_EUR": 176055.0,
      "full_co2_avoided_t": 1910.0,
      "full_primary_energy_reduction": 0.4219,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.362,
      "full_design_break_even_ratio_payback": 1.556,
      "basis": "US DOE Steam Tip Sheet #15"
    },
    {
      "sensitivity": "Boiler efficiency 0.929",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.929,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 179152.0,
      "full_payback_years": 10.01,
      "full_npv_EUR": -409815.0,
      "full_co2_avoided_t": 1640.0,
      "full_primary_energy_reduction": 0.3524,
      "grass_roots_hp_share_payback_ok": 0.0,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 1.878,
      "full_design_break_even_ratio_payback": 1.071,
      "basis": "implied by Padullés App. B (DK1)"
    },
    {
      "sensitivity": "Boiler efficiency 1.0 (bound)",
      "price_ratio": 2.217,
      "boiler_efficiency": 1.0,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 139856.0,
      "full_payback_years": 12.82,
      "full_npv_EUR": -713248.0,
      "full_co2_avoided_t": 1500.0,
      "full_primary_energy_reduction": 0.3095,
      "grass_roots_hp_share_payback_ok": 0.0,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 1.627,
      "full_design_break_even_ratio_payback": 0.821,
      "basis": "as in Padullés Sec. 5"
    },
    {
      "sensitivity": "No refrigeration credit",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": null,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 152013.0,
      "full_payback_years": 11.8,
      "full_npv_EUR": -619376.0,
      "full_co2_avoided_t": 1758.0,
      "full_primary_energy_reduction": 0.3277,
      "grass_roots_hp_share_payback_ok": 0.0,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 1.803,
      "full_design_break_even_ratio_payback": 1.15,
      "basis": "as in Padullés et al. (2026)"
    },
    {
      "sensitivity": "Refrigeration credit 50 % (batch mismatch)",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 193092.0,
      "full_payback_years": 9.29,
      "full_npv_EUR": -302174.0,
      "full_co2_avoided_t": 1797.0,
      "full_primary_energy_reduction": 0.3474,
      "grass_roots_hp_share_payback_ok": 0.0,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 1.993,
      "full_design_break_even_ratio_payback": 1.272,
      "basis": "advisory bound: heat pump and cooling loads not simultaneous; also covers the paper's lower Q̇c (3.2 vs 3.44)"
    },
    {
      "sensitivity": "Chiller COP 3.14",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 3.14,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 268447.0,
      "full_payback_years": 6.68,
      "full_npv_EUR": 279699.0,
      "full_co2_avoided_t": 1868.0,
      "full_primary_energy_reduction": 0.4314,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.473,
      "full_design_break_even_ratio_payback": 1.578,
      "basis": "Sinnott & Towler Example 6.7 (cooling water 40 °C)"
    },
    {
      "sensitivity": "Chiller COP 6.68",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 6.68,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 206744.0,
      "full_payback_years": 8.67,
      "full_npv_EUR": -196757.0,
      "full_co2_avoided_t": 1810.0,
      "full_primary_energy_reduction": 0.3808,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.066,
      "full_design_break_even_ratio_payback": 1.318,
      "basis": "Sinnott & Towler: 0.9 x Carnot (complex cycles)"
    },
    {
      "sensitivity": "CO2 price 82.4 EUR/t",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 82.4,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 412399.0,
      "full_payback_years": 4.35,
      "full_npv_EUR": 1391261.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 1.0,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 3.367,
      "full_design_break_even_ratio_payback": 2.56,
      "basis": "EUA, 5 Oct 2026"
    },
    {
      "sensitivity": "Portuguese CO2 addition 67.4 EUR/t",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 67.395,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 379944.0,
      "full_payback_years": 4.72,
      "full_npv_EUR": 1140650.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 1.0,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 3.159,
      "full_design_break_even_ratio_payback": 2.353,
      "basis": "CIEC Art. 92.º-A; 2025 rate set by Portaria n.º 355-A/2024/1, Art. 2.º (Diário da República, 27 Dec 2024); applies to natural gas outside the EU ETS (ERSE 2020); upper value: up to 3.8 EUR/MWh of non-recoverable taxes (about 21 EUR/t) may already be in the Eurostat price, and energy-intensive consumers (SGCIE) may be exempt"
    },
    {
      "sensitivity": "Gas emission factor 0.219 (paper's value)",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.219,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 7.66,
      "full_npv_EUR": 15027.0,
      "full_co2_avoided_t": 2275.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.229,
      "full_design_break_even_ratio_payback": 1.423,
      "basis": "Padullés et al. (2026), Sec. 5.3; scope not stated (base: IPCC 2006 combustion, 0.182 on GCV); affects CO2 avoided only"
    },
    {
      "sensitivity": "Grid emission factor 0.092 (mainland 2023)",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.092,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 7.66,
      "full_npv_EUR": 15027.0,
      "full_co2_avoided_t": 1881.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.229,
      "full_design_break_even_ratio_payback": 1.423,
      "basis": "APA 2025, mainland Portugal, 2023; affects CO2 avoided only"
    },
    {
      "sensitivity": "Horizon 20 years",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 7.66,
      "full_npv_EUR": 1125107.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.793,
      "full_design_break_even_ratio_payback": 1.423,
      "basis": "DEA sheet 2.a: HTHP technical lifetime 20 y"
    },
    {
      "sensitivity": "Heat pump cost basis: DEA catalogue 2025 by sink temperature",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1763647.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 7.53,
      "full_npv_EUR": 44557.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.254,
      "full_design_break_even_ratio_payback": 1.46,
      "basis": "Danish Energy Agency, Technology Data - Industrial Process Heat (2025), sheets 1.1 / 2.a / 2.b with the add-ons for lift above 75 K and steam generation (data/sources/cost_bases.json)"
    },
    {
      "sensitivity": "Heat pump cost basis: supplier prices x 2 for integration",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1405929.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 6.0,
      "full_npv_EUR": 402274.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.855,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.549,
      "full_design_break_even_ratio_payback": 1.917,
      "basis": "IEA HPT Annex 58 / Project 68 supplier sheets: median 560 EUR/kW over 24 closed-cycle products, installed without integration (data/sources/annex58_supplier_costs.csv); x 2 for integration, 'in the same order as the heat pump investment' (Annex 58 Task 1 report, 2023, p. 124)"
    },
    {
      "sensitivity": "Grid emission factor 0.167 (5-year average)",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.167,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 7.66,
      "full_npv_EUR": 15027.0,
      "full_co2_avoided_t": 1652.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.229,
      "full_design_break_even_ratio_payback": 1.423,
      "basis": "APA 2025, Table T2 (5-year moving average); affects CO2 avoided only"
    },
    {
      "sensitivity": "Grid emission factor 0.1172 (2025 estimate)",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.1172,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 7.66,
      "full_npv_EUR": 15027.0,
      "full_co2_avoided_t": 1804.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.229,
      "full_design_break_even_ratio_payback": 1.423,
      "basis": "Electricity Maps, Portugal, 2025 (as in the previous scenario list); affects CO2 avoided only"
    },
    {
      "sensitivity": "Grid emission factor 0.367 (marginal gas CCGT, 55 %)",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.367,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 7.66,
      "full_npv_EUR": 15027.0,
      "full_co2_avoided_t": 1040.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.229,
      "full_design_break_even_ratio_payback": 1.423,
      "basis": "marginal plant = gas combined cycle: 0.202 kg/kWh (IPCC 2006, NCV) / 0.55; 0.55 = 58 % (Oresundsverket, 2009) less about 3 points of lifetime degradation (DEA, Technology Data for Generation of Electricity and District Heating, p. 23: 2.5-3.5 points; ch. 05, p. 56); affects CO2 avoided only (design review B5)"
    },
    {
      "sensitivity": "Grid emission factor 0.337 (marginal gas CCGT, new plant 60 %)",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.337,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 7.66,
      "full_npv_EUR": 15027.0,
      "full_co2_avoided_t": 1132.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.229,
      "full_design_break_even_ratio_payback": 1.423,
      "basis": "0.202 kg/kWh (IPCC 2006, NCV) / 0.60: large CC-GT units have demonstrated 60 % electrical efficiency, LHV (DEA, Technology Data for Generation of Electricity and District Heating, ch. 05, p. 55); affects CO2 avoided only"
    },
    {
      "sensitivity": "Batch: HTHP sized for the boil window, F = 1.14",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1822748.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 7.78,
      "full_npv_EUR": -14544.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.205,
      "full_design_break_even_ratio_payback": 1.385,
      "basis": "14 brews/day x 90 min (most continuous): installed = 24 h / (brews x boil time) x average"
    },
    {
      "sensitivity": "Batch: HTHP sized for the boil window, F = 1.75",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1947486.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 8.32,
      "full_npv_EUR": -139282.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.102,
      "full_design_break_even_ratio_payback": 1.226,
      "basis": "11 brews/day x 75 min (central); 8-14 brews/day (Briggs of Burton 2017, industry), 60-90 min boil (assumed)"
    },
    {
      "sensitivity": "Batch: HTHP sized for the boil window, F = 3.0",
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 2207176.0,
      "full_savings_EUR": 234171.0,
      "full_payback_years": 9.43,
      "full_npv_EUR": -398973.0,
      "full_co2_avoided_t": 1835.0,
      "full_primary_energy_reduction": 0.4043,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 1.887,
      "full_design_break_even_ratio_payback": 0.894,
      "basis": "8 brews/day x 60 min (least continuous); no high-temperature storage"
    }
  ]
}