Horizon 10 y, discount rate 5 %, payback threshold 5 y. Monte Carlo (5000 samples, seed 0), triangular: investment x 0.5-2 (AACE Class 5, widest band); gas 0.0256-0.1024 EUR/kWh (most likely 0.0512); electricity/gas ratio 1.30-3.54 (most likely 2.22). Grants assume a large firm and the whole investment eligible (upper bound).

| Increment | Scenario | Investment [M€] | Payback [y] | Discounted payback [y] | IRR | NPV [M€] | NPV, Class 5 investment range [M€] | Monte Carlo NPV P5 / P50 / P95 [M€] | P(NPV > 0) | P(payback ≤ threshold) |
|---|---|---|---|---|---|---|---|---|---|---|
| Heat-recovery step over today's site | no grant | 0.08 | 1.5 | 1.6 | 65.8 % | +0.31 | +0.24 to +0.35 | +0.18 / +0.35 / +0.58 | 100 % | 100 % |
| Heat-recovery step over today's site | grant 30 % (energy efficiency, large firm) | 0.08 | 1.1 | 1.1 | 94.5 % | +0.34 | +0.28 to +0.36 | +0.21 / +0.38 / +0.60 | 100 % | 100 % |
| Heat-recovery step over today's site | grant 45 % (same, 'a' region) | 0.08 | 0.8 | 0.9 | 120.4 % | +0.35 | +0.30 to +0.37 | +0.22 / +0.39 / +0.62 | 100 % | 100 % |
| HP1 (Warm-water HP) over the previous step | no grant | 1.08 | 4.3 | 5.0 | 19.3 % | +0.87 | -0.22 to +1.41 | -0.29 / +0.88 / +2.34 | 88 % | 59 % |
| HP1 (Warm-water HP) over the previous step | grant 30 % (energy efficiency, large firm) | 1.08 | 3.0 | 3.3 | 31.1 % | +1.19 | +0.43 to +1.57 | +0.18 / +1.24 / +2.67 | 98 % | 84 % |
| HP1 (Warm-water HP) over the previous step | grant 45 % (same, 'a' region) | 1.08 | 2.4 | 2.6 | 41.0 % | +1.35 | +0.76 to +1.65 | +0.40 / +1.43 / +2.85 | 100 % | 94 % |
| HP2 (HTHP (wort boiling)) over the previous step | no grant | 0.74 | never | never | n/a | -0.86 | -1.60 to -0.48 | -1.87 / -1.08 / -0.42 | 0 % | 0 % |
| HP2 (HTHP (wort boiling)) over the previous step | grant 30 % (energy efficiency, large firm) | 0.74 | never | never | n/a | -0.63 | -1.16 to -0.37 | -1.56 / -0.82 / -0.21 | 1 % | 0 % |
| HP2 (HTHP (wort boiling)) over the previous step | grant 45 % (same, 'a' region) | 0.74 | never | never | n/a | -0.52 | -0.93 to -0.32 | -1.41 / -0.68 / -0.10 | 2 % | 0 % |
| Full design over today's site | no grant | 1.90 | 6.6 | 8.2 | 8.3 % | +0.32 | -1.58 to +1.27 | -1.60 / +0.12 / +2.28 | 55 % | 23 % |
| Full design over today's site | grant 30 % (energy efficiency, large firm) | 1.90 | 4.6 | 5.4 | 17.2 % | +0.89 | -0.44 to +1.56 | -0.75 / +0.76 / +2.85 | 77 % | 48 % |
| Full design over today's site | grant 45 % (same, 'a' region) | 1.90 | 3.6 | 4.1 | 24.4 % | +1.18 | +0.13 to +1.70 | -0.35 / +1.08 / +3.13 | 88 % | 66 % |
