| Option | F | COPs | Electricity [kWh/hl] | Investment [k€] | Savings [k€/y] | Payback | NPV₁₀ [M€] | Break-even ratio |
|---|---|---|---|---|---|---|---|---|
| config. 2: HTHP 103 °C | 1 | COP 1.81 | 1.66 | 745 | -14.6 | never | -0.86 | 0.91 |
| config. 3: MVR (5 K) + booster | 1 | MVR COP 49.7 (pressure ratio 1.19), booster COP 1.98 | 1.40 | 1,130 | +9.1 | 123.6 y | -1.06 | 0.30 |
| config. 3: MVR (10 K) + booster | 1 | MVR COP 25.0 (pressure ratio 1.41), booster COP 1.98 | 1.45 | 1,130 | +3.7 | 305 y | -1.10 | 0.29 |
| config. 3: MVR (15 K) + booster | 1 | MVR COP 16.7 (pressure ratio 1.67), booster COP 1.98 | 1.50 | 1,130 | -1.7 | never | -1.14 | 0.28 |
| config. 2: HTHP 103 °C | 1.75 | COP 1.81 | 1.66 | 914 | -14.6 | never | -1.03 | 0.65 |
| config. 3: MVR (5 K) + booster | 1.75 | MVR COP 49.7 (pressure ratio 1.19), booster COP 1.98 | 1.40 | 1,330 | +9.1 | 145.5 y | -1.26 | none |
| config. 3: MVR (10 K) + booster | 1.75 | MVR COP 25.0 (pressure ratio 1.41), booster COP 1.98 | 1.45 | 1,330 | +3.7 | 359 y | -1.30 | none |
| config. 3: MVR (15 K) + booster | 1.75 | MVR COP 16.7 (pressure ratio 1.67), booster COP 1.98 | 1.50 | 1,330 | -1.7 | never | -1.34 | none |
