Today's site: existing network 'N0 existing'.
Heat pumps (decreasing COP): HP1 = Warm-water HP; HP2 = HTHP (wort boiling).

RQ1 condition (A3): HP1's incremental payback is ≤ 5 years above about 0.74 M units/year
(HP2 increment at 3x production: payback never).

| Sensitivity | RQ1: heat-pump share of today's gas, incremental payback ≤ 5 y | HP1: payback / NPV | HP2: payback / NPV | Heat-recovery step: share / payback | RQ2: ΔTmin,opt (within 1 %) [K] | RQ3 per unit | HP1 CO₂ avoided [t/y] | Current ratio | Basis |
|---|---|---|---|---|---|---|---|---|---|
| Base case | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,441 | 2.22 | sourced inputs (see sources_case_studies.md) |
| No ambient source: heat pumps limited to the refrigeration heat | 41.1 % | 4.64 y / +0.58 M€ | n/a / n/a | 7.2 % / 1.51 y | 0.6 (0.08-2) | n/a / n/a | n/a | 2.22 | the base case may draw part of the heat pumps' source from ambient air (frosting, defrost and air-coil costs not included); here HP1 takes only the refrigeration duty as its source and the other units are left out (design review B2) |
| Prices 2025-S1 (0.1230 / 0.0546; ratio 2.25) | 66.2 % | 4.05 y / +0.98 M€ | never / -0.89 M€ | 7.2 % / 1.42 y | 0.6 (0.08-2) | 3.71 / 0.99 | 1,441 | 2.25 | Eurostat, bands ID / I3, excl. VAT |
| Prices 2025-S2 (0.1216 / 0.0481; ratio 2.53) | 0.0 % | 5.11 y / +0.55 M€ | never / -1.05 M€ | 7.2 % / 1.61 y | 0.6 (0.08-2) | 3.46 / 0.83 | 1,441 | 2.53 | Eurostat, bands ID / I3, excl. VAT |
| Electricity band IE (0.0897; ratio 1.75) | 66.2 % | 3.73 y / +1.16 M€ | 29.89 y / -0.55 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,441 | 1.75 | Eurostat 2026-S1; IE applies above 20 GWh/year |
| Hourly market prices 2025 + ERSE 2026 MT network tariff, continuous operation | 66.2 % | 4.15 y / +0.93 M€ | never / -0.79 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,441 | 2.11 | pinch.tariffs.delivered_price: band ID price with its energy-and-supply share weighted by Portugal's 2025 hourly day-ahead prices over the operating hours (Ember, CC BY 4.0, from ENTSO-E) and its network share replaced by the ERSE 2026 MT access tariff without the CIEG (data/sources/network_tariffs/pt_erse_2026_mt.json); shares from Eurostat nrg_pc_205_c, 2025 |
| Spain: prices 2026-S1 (0.1177 / 0.0493; ratio 2.39) | 66.2 % | 4.73 y / +0.68 M€ | never / -0.96 M€ | 7.2 % / 1.57 y | 0.6 (0.08-2) | 3.51 / 0.86 | 1,441 | 2.39 | Eurostat nrg_pc_205 / nrg_pc_203, Spain, 2026-S1, bands ID / I3, excl. VAT (data/sources/eurostat_prices.csv); other parameters (grid factor, grants) stay Portuguese |
| Spain: prices 2026-S1 + hourly 2025 + CNMC 6.1TD tolls, continuous operation | 66.2 % | 4.48 y / +0.78 M€ | never / -0.86 M€ | 7.2 % / 1.57 y | 0.6 (0.08-2) | 3.51 / 0.86 | 1,441 | 2.22 | as the row above, with pinch.tariffs.delivered_price: Spain's 2025 hourly day-ahead prices (Ember, CC BY 4.0) and the CNMC 2026 6.1TD transmission and distribution tolls (BOE-A-2025-26348) in place of Eurostat's average network share |
| Germany: prices 2026-S1 (0.1742 / 0.0682; ratio 2.55) | 66.2 % | 3.54 y / +1.28 M€ | never / -1.17 M€ | 7.2 % / 1.14 y | 0.4 (0.05-1.7) | 4.08 / 1.22 | 1,441 | 2.55 | Eurostat nrg_pc_205 / nrg_pc_203, Germany, 2026-S1, bands ID / I3, excl. VAT (data/sources/eurostat_prices.csv); other parameters stay Portuguese |
| Germany: prices 2026-S1 + hourly 2025 + SWM 2026 MS network charges, continuous operation | 66.2 % | 3.03 y / +1.68 M€ | never / -0.76 M€ | 7.2 % / 1.14 y | 0.5 (0.05-1.8) | 4.08 / 1.22 | 1,441 | 2.08 | as the row above, with pinch.tariffs.delivered_price: Germany-Luxembourg 2025 hourly day-ahead prices (Ember, CC BY 4.0) and SWM Infrastruktur's 2026 medium-voltage charges (one operator as an example) in place of Eurostat's average network share |
| Previous price inputs (2025-S1: 0.132 / 0.055; ratio 2.40) | 66.2 % | 4.22 y / +0.90 M€ | never / -0.99 M€ | 7.2 % / 1.41 y | 0.5 (0.08-1.9) | 3.72 / 0.99 | 1,441 | 2.40 | values used before the Eurostat inputs were sourced (2026-10-13); kept for traceability |
| Boiler efficiency 0.817 | 66.2 % | 4.04 y / +0.99 M€ | never / -0.81 M€ | 7.2 % / 1.46 y | 0.6 (0.08-2) | 3.78 / 0.98 | 1,496 | 2.22 | US DOE Steam Tip Sheet #15 |
| Boiler efficiency 0.929 | 0.0 % | 5.12 y / +0.55 M€ | never / -0.98 M€ | 7.2 % / 1.66 y | 0.6 (0.1-2) | 3.09 / 0.72 | 1,295 | 2.22 | implied by Padullés App. B (DK1) |
| Boiler efficiency 1.0 (bound) | 0.0 % | 5.95 y / +0.32 M€ | never / -1.07 M€ | 7.2 % / 1.78 y | 0.7 (0.1-2) | 2.73 / 0.58 | 1,191 | 2.22 | as in Padullés Sec. 5 |
| No refrigeration credit | 0.0 % | 6.36 y / +0.23 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.9 (0.2-2.5) | 2.47 / 0.91 | 1,364 | 2.22 | as in Padullés et al. (2026) |
| Refrigeration credit 50 % (batch mismatch) | 0.0 % | 5.12 y / +0.55 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 2.92 / 0.91 | 1,402 | 2.22 | advisory bound: heat pump and cooling loads not simultaneous; also covers the paper's lower Q̇c (3.2 vs 3.44) |
| Chiller COP 3.14 | 66.2 % | 3.78 y / +1.13 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.5 (0.08-1.9) | 4.42 / 0.91 | 1,474 | 2.22 | Sinnott & Towler Example 6.7 (cooling water 40 °C) |
| Chiller COP 6.68 | 66.2 % | 4.81 y / +0.65 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.7 (0.1-2) | 3.12 / 0.91 | 1,415 | 2.22 | Sinnott & Towler: 0.9 x Carnot (complex cycles) |
| CO2 price 82.4 EUR/t | 66.2 % | 2.81 y / +1.89 M€ | 19.26 y / -0.45 M€ | 7.2 % / 1.17 y | 0.6 (0.08-2) | 5.21 / 1.54 | 1,441 | 2.22 | EUA, 5 Oct 2026 |
| Portuguese CO2 addition 67.4 EUR/t | 66.2 % | 3.00 y / +1.71 M€ | 25.70 y / -0.52 M€ | 7.2 % / 1.22 y | 0.6 (0.08-2) | 4.92 / 1.42 | 1,441 | 2.22 | CIEC Art. 92.º-A; 2025 rate set by Portaria n.º 355-A/2024/1, Art. 2.º (Diário da República, 27 Dec 2024); applies to natural gas outside the EU ETS (ERSE 2020); upper value: up to 3.8 EUR/MWh of non-recoverable taxes (about 21 EUR/t) may already be in the Eurostat price, and energy-intensive consumers (SGCIE) may be exempt |
| Gas emission factor 0.219 (paper's value) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,769 | 2.22 | Padullés et al. (2026), Sec. 5.3; scope not stated (base: IPCC 2006 combustion, 0.182 on GCV); affects CO2 avoided only |
| Grid emission factor 0.092 (mainland 2023) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,465 | 2.22 | APA 2025, mainland Portugal, 2023; affects CO2 avoided only |
| Horizon 20 years | 66.2 % | 4.29 y / +2.06 M€ | never / -0.93 M€ | 7.2 % / 1.51 y | 0.4 (0.02-1.6) | 4.24 / 1.34 | 1,441 | 2.22 | DEA sheet 2.a: HTHP technical lifetime 20 y |
| Lorenz efficiency 0.37 (Annex 58 demonstration median) | 0.0 % | 6.78 y / +0.15 M€ | never / -1.37 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 2.38 / 0.67 | 1,354 | 2.22 | median achieved Lorenz efficiency of six closed-cycle HTHP demonstration cases (89-2,250 kW), IEA HPT Annex 58 Task 1, Zühlsdorf, Poulsen, Schlosser (2022), symposium presentation, supplier-reported (outputs/brewery/vendor_data_check.md) |
| COP from manufacturer data (Jesper et al. 2021 fits) | 0.0 % | 120.67 y / -0.70 M€ | never / -1.37 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 1.02 / 1.38 | 488 | 2.22 | Jesper et al. (2021), Renew. Sustain. Energy Rev. 137, 110646, Tables 6-7 (manufacturer data, small sink glides; pinch.cop_data); HP1 at an 83 K lift is 5 K beyond the data (78 K) |
| COP from manufacturer data, fit - 1 standard deviation | 0.0 % | never / -0.93 M€ | never / -2.21 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 0.86 / 1.12 | 459 | 2.22 | Jesper et al. (2021), Renew. Sustain. Energy Rev. 137, 110646, Tables 6-7 (manufacturer data, small sink glides; pinch.cop_data): sigma 0.28 (sink up to 100 °C), 0.19 (above) |
| COP from manufacturer data, fit + 1 standard deviation | 0.0 % | 15.21 y / -0.53 M€ | never / -0.79 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 1.79 / 0.95 | 1,271 | 2.22 | Jesper et al. (2021), Renew. Sustain. Energy Rev. 137, 110646, Tables 6-7 (manufacturer data, small sink glides; pinch.cop_data): sigma 0.28 (sink up to 100 °C), 0.19 (above) |
| COP from manufacturer data, glide-matched blend (+16 % for sink glides of 25 K or more) | 0.0 % | 16.23 y / -0.57 M€ | never / -0.94 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 1.77 / 0.86 | 1,266 | 2.22 | Brendel et al. (2024), Int. J. Refrig. 165, 84-96: best high-glide blend 2.96 vs best pure fluid 2.55 at 35 K glides (+16 %); applied to HP1 (18-82 °C sink) only |
| COP from market products (supplier operating points, median) | 0.0 % | 5.10 y / +0.56 M€ | never / -0.77 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 2.94 / 0.97 | 1,403 | 2.22 | IEA HPT Annex 58 / Project 68 supplier technology sheets, Table 1 of each (data/sources/annex58_supplier_operating_points.csv; supplier data without third-party validation): per product, Lorenz efficiency interpolated in the mean-temperature lift inside its own published points; median over the products that cover the unit (pinch.cop_data.SupplierMap) |
| Lorenz efficiency 0.45 | 66.2 % | 4.85 y / +0.64 M€ | never / -1.02 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.09 / 0.82 | 1,414 | 2.22 | DEA HTHP data, implied 0.45-0.52 |
| Lorenz efficiency 0.55 (paper's value) | 66.2 % | 3.92 y / +1.05 M€ | 290.98 y / -0.72 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 4.13 / 1.00 | 1,464 | 2.22 | published value used by Padullés et al. (2026) |
| Lorenz efficiency 0.63 | 66.2 % | 3.53 y / +1.29 M€ | 30.66 y / -0.56 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 5.12 / 1.15 | 1,492 | 2.22 | Andersen et al. (2024) polynomial, HTHP |
| Cycle-based COP per unit | 66.2 % | 4.46 y / +0.79 M€ | never / -0.75 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.40 / 0.98 | 1,432 | 2.22 | CoolProp screening (step 4b), practical options only |
| Cycle-based COP -17 % | 0.0 % | 5.80 y / +0.36 M€ | never / -1.02 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 2.63 / 0.82 | 1,379 | 2.22 | advisory: our model is 17 % above Andersen et al. (2024) Fig. 2 at one point |
| Heat pump CAPEX -25 % | 66.2 % | 3.22 y / +1.14 M€ | never / -0.67 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 4.02 / 1.19 | 1,441 | 2.22 | DEA sheet 2.a: 0.9-1.5 vs 1.2 MEUR/MW |
| Heat pump CAPEX +25 % | 0.0 % | 5.36 y / +0.59 M€ | never / -1.04 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.16 / 0.63 | 1,441 | 2.22 | DEA sheet 2.a: 0.9-1.5 vs 1.2 MEUR/MW |
| Ambient-source defrost: COP -2.5 % on the ambient share | 66.2 % | 4.32 y / +0.85 M€ | never / -0.90 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.55 / 0.89 | 1,439 | 2.22 | Danish Energy Agency, Technology Data for Generation of Electricity and District Heating, ch. 40 Heat pumps, pp. 197-201: earlier air-source plants used 2-2.5 % of the annual heat production for defrosting, recent ones about 1 %, large plants with refrigerant in the air coolers none; ambient shares from outputs/brewery/heat_pump_design.csv (HP1 1.58 of 5.02 kWh/hl) |
| Ambient-source frost: COP -13 % on the ambient share (upper bound) | 66.2 % | 4.49 y / +0.78 M€ | never / -1.07 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.38 / 0.79 | 1,431 | 2.22 | Lu, Huang, Woods (2024), NREL/CP-5500-89649, Sec. 1, citing Vocale et al. (2014): frosting-defrosting cycles cause up to 13 % seasonal COP degradation for (residential) air-source heat pumps; an upper bound for an industrial evaporator at -1 °C |
| Retrofit piping 200 m | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 2.71 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,441 | 2.22 | round trip across a site instead of 50 m within the brewhouse (assumed); Lal et al. (2018) report 130-1,638 m between zones of a large pulp mill; affects the heat-recovery retrofit, which the heat pump increments share |
| Heat pump CAPEX -8 % (component cost, Kosmadakis 2020) | 66.2 % | 3.95 y / +0.95 M€ | never / -0.80 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.73 / 1.00 | 1,441 | 2.22 | Kosmadakis et al. (2020), Energy Convers. Manag. 226, 113488, component cost as implemented in heatpumps: 0.98 MEUR vs 1.07 MEUR from the case cost function for the warm-water unit (outputs/brewery/heat_pump_cost_check.csv, design_consistency.md) |
| Heat pump cost basis: DEA catalogue 2025 by sink temperature | 65.6 % | 5.01 y / +0.68 M€ | never / -0.69 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.30 / 1.16 | 1,441 | 2.22 | Danish Energy Agency, Technology Data - Industrial Process Heat (2025), sheets 1.1 / 2.a / 2.b with the add-ons for lift above 75 K and steam generation (data/sources/cost_bases.json) |
| Heat pump cost basis: supplier prices x 2 for integration | 66.2 % | 4.16 y / +0.90 M€ | never / -0.53 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.64 / 1.41 | 1,441 | 2.22 | IEA HPT Annex 58 / Project 68 supplier sheets: median 560 EUR/kW over 24 closed-cycle products, installed without integration (data/sources/annex58_supplier_costs.csv); x 2 for integration, 'in the same order as the heat pump investment' (Annex 58 Task 1 report, 2023, p. 124) |
| Retrofit exchanger CAPEX x3 | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 2.57 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,441 | 2.22 | stress test |
| HTHP sink 110 °C (boiling driving force) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.93 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.87 | 1,441 | 2.22 | 103 °C is the wort's own boiling temperature under dynamic low-pressure boiling (150 mbar overpressure: JRC, Best Environmental Management Practice for the Food and Beverage Manufacturing Sector, wort boiling); the heating medium must exceed it (wall superheat, hydrostatic rise; no sourced value); wort kettles are mostly steam-heated (EU FDM BREF 2019, Sec. 4.2.1.6); Padullés Fig. 11 spans 100-180 °C (design review B1) |
| HTHP sink 120 °C (boiling driving force) | 66.2 % | 4.29 y / +0.87 M€ | never / -1.02 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.82 | 1,441 | 2.22 | as above |
| Heat pumps via intermediate water loops (+2 K each side) | 66.2 % | 4.65 y / +0.72 M€ | never / -0.91 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.24 / 0.88 | 1,423 | 2.22 | condenser and evaporator reach the process through water loops: secondary fluids 2 K beyond T*, i.e. the loop contribution ΔT_HRL = ΔTmin/2 of Stampfli et al. (2019, Energy 182, Eq. 1) with the brewery's ΔT_shift of 2 K. Base: secondary fluids at T* (Padullés et al. 2026, Sec. 4.1) |
| Grid emission factor 0.167 (5-year average) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,345 | 2.22 | APA 2025, Table T2 (5-year moving average); affects CO2 avoided only |
| Grid emission factor 0.1172 (2025 estimate) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,425 | 2.22 | Electricity Maps, Portugal, 2025 (as in the previous scenario list); affects CO2 avoided only |
| Grid emission factor 0.367 (marginal gas CCGT, 55 %) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,026 | 2.22 | marginal plant = gas combined cycle: 0.202 kg/kWh (IPCC 2006, NCV) / 0.55; 0.55 = 58 % (Oresundsverket, 2009) less about 3 points of lifetime degradation (DEA, Technology Data for Generation of Electricity and District Heating, p. 23: 2.5-3.5 points; ch. 05, p. 56); affects CO2 avoided only (design review B5) |
| Grid emission factor 0.337 (marginal gas CCGT, new plant 60 %) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,074 | 2.22 | 0.202 kg/kWh (IPCC 2006, NCV) / 0.60: large CC-GT units have demonstrated 60 % electrical efficiency, LHV (DEA, Technology Data for Generation of Electricity and District Heating, ch. 05, p. 55); affects CO2 avoided only |
| Batch: HTHP sized for the boil window, F = 1.14 | 66.2 % | 4.29 y / +0.87 M€ | never / -0.89 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.86 | 1,441 | 2.22 | 14 brews/day x 90 min (most continuous): installed = 24 h / (brews x boil time) x average |
| Batch: HTHP sized for the boil window, F = 1.75 | 66.2 % | 4.29 y / +0.87 M€ | never / -1.02 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.65 | 1,441 | 2.22 | 11 brews/day x 75 min (central); 8-14 brews/day (Briggs of Burton 2017, industry), 60-90 min boil (assumed) |
| Batch: HTHP sized for the boil window, F = 3.0 | 66.2 % | 4.29 y / +0.87 M€ | never / -1.31 M€ | 7.2 % / 1.51 y | 0.6 (0.08-2) | 3.59 / 0.22 | 1,441 | 2.22 | 8 brews/day x 60 min (least continuous); no high-temperature storage |
| RQ2 with heat-pump heat as hot utility | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.51 y | 0.5 (0.05-1.9) | 3.59 / 0.91 | 1,441 | 2.22 | after electrification the marginal hot utility is HTHP heat: hours x (p_el / COP + variable O&M) + CRF x 600 EUR/kW + fixed O&M (design review A4): 611 EUR/(kW year) |
| Film coefficients x5 (gasketed plates) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.36 y | 0.1 (0.02-1.1) | 3.59 / 0.91 | 1,441 | 2.22 | Sinnott & Towler Table 12.1: plate, water-water U 5,000-7,500 W/m2K vs 1,000 implied by Stampfli |
| Production 0.25 Mhl/year | 0.0 % | 10.47 y / -0.17 M€ | never / -0.60 M€ | 7.2 % / 3.00 y | 0.6 (0.08-2) | 1.12 / none | 360 | 2.22 | Padullés Table 1 range (UK case) |
| Production 0.5 Mhl/year | 0.0 % | 6.35 y / +0.17 M€ | never / -0.69 M€ | 7.2 % / 2.08 y | 0.6 (0.08-2) | 2.76 / 0.12 | 721 | 2.22 | Padullés Table 1 range |
| Production 1.5 Mhl/year | 66.2 % | 3.60 y / +1.56 M€ | never / -1.03 M€ | 7.2 % / 1.28 y | 0.6 (0.08-2) | 3.86 / 1.17 | 2,162 | 2.22 | Padullés Table 1 range (TH case) |
| No O&M (paper's convention) | 66.2 % | 3.97 y / +1.02 M€ | never / -0.80 M€ | 7.2 % / 1.54 y | 0.6 (0.08-2) | 3.83 / 1.00 | 1,441 | 2.22 | Padullés et al. (2026) include no O&M; base uses DEA O&M |
| Combined: paper's conventions (boiler 1.0, no refrigeration credit, no O&M) | 0.0 % | 9.03 y / -0.16 M€ | never / -1.01 M€ | 7.2 % / 1.82 y | 1 (0.2-3) | 2.05 / 0.67 | 1,114 | 2.22 | Padullés et al. (2026), Sec. 5 |
| Combined pessimistic: no credit, cycle-based COP, HP CAPEX +25 % | 0.0 % | 8.44 y / -0.12 M€ | never / -0.93 M€ | 7.2 % / 1.51 y | 0.9 (0.2-2.5) | 2.10 / 0.68 | 1,355 | 2.22 | one-at-a-time ranges above, together |
| Combined conservative: credit 50 %, cycle COP -17 %, HP CAPEX +25 %, boiler 0.929 | 0.0 % | 12.96 y / -0.55 M€ | never / -1.34 M€ | 7.2 % / 1.66 y | 0.6 (0.1-2) | 1.67 / 0.39 | 1,195 | 2.22 | advisory envelope for the items that cannot be verified |
