{
  "case": "brewery",
  "plant": "Brewery",
  "description": "Brewery: 12 process streams, loads per hectolitre of beer.",
  "energy_unit": "kWh/hl",
  "targets": {
    "Q_hot_total": 14.8,
    "Q_cold_total": 21.4,
    "Qh_min": 10.0424,
    "Qc_min": 3.4424,
    "heat_recovery": 11.3576,
    "pinch_T_star_C": [
      17.0
    ],
    "T_star_range_C": [
      103.0,
      -1.0
    ]
  },
  "heat_pump_design": {
    "eta_lorenz": 0.5,
    "units": [
      "Warm-water HP",
      "HTHP (wort boiling)"
    ],
    "levels_skipped_no_useful_duty": [],
    "Q_sink_total": 10.0424,
    "W_total": 3.7845,
    "COP_system": 2.654,
    "Qh_residual": 0.0,
    "fraction_of_Qh_min_electrified": 1.0,
    "cold_utility_replaced": 3.4424,
    "source_external_total": 2.8155
  },
  "annual_MWh_per_year": {
    "basis": {
      "type": "per_product",
      "production_per_year": 1000000.0,
      "production_unit": "hl"
    },
    "Qh_min": 10042.4,
    "Qc_min": 3442.4,
    "heat_pump_electricity": 3784.5,
    "residual_hot_utility": 0.0
  },
  "warnings": {},
  "provenance": {
    "data source": "Padullés et al. (2026), Energy Conversion and Management 357, 121292, Table 2.",
    "stream data": "published (Table 2); 'Amb.' taken as 15 °C (Sec. 4.3.1), an inference",
    "eta_lorenz": "EDUCATED APPROXIMATION (author decision, 2026-10-17): 0.50, not a published or measured value. It lies inside the range implied by the Danish Energy Agency HTHP sheets (0.45-0.52) and between our cycle model's warm-water heat pump (0.48-0.49) and high-temperature cascade (0.54-0.56). Padullés et al. (2026, Sec. 4.3.1) use 0.55 (kept for the paper reproduction and as a sensitivity row)",
    "source_T_C": "published cold-utility temperature (Sec. 4.1); used for all sources, which bounds W from above",
    "sink levels": "published warm-water tank 18-82 °C (Fig. 14); HTHP at GCC maximum T* = 103 °C (assumed, consistent with COP 2); 103 °C equals the wort temperature under dynamic low-pressure boiling (JRC Best Environmental Management Practice, food and beverage, wort boiling), so the 110 and 120 °C rows bound the driving force",
    "basis": "assumed: 1.0 million hl/year, within the published range of Table 1 (0.25-1.5 million hl/year); economics at 8000 h/year (published)",
    "ambient_T_C": "published: Sec. 4.3.1",
    "area_targeting": "film coefficients: Stampfli et al. (2018) Table 1, mapping assumed; cost laws: Sinnott and Towler (2020) Table 6.6 plate and frame (primary) and Stampfli et al. (2018) Table 2, bare and x3.5 (Hand factor, Towler Table 6.3); cold utility cost from chiller COP",
    "cycle_screening": "step 4b: cycle model with Andersen et al. (2024) Table 3 assumptions; validated against their Appendix A (see tests/test_cycle.py)",
    "retrofit": "step 5, option (a): existing network = Padullés et al. (2026) Sec. 4.2 (Pfaduko + wort-cooling HR tank), data/brewery_networks.json",
    "warm-water heat pump name": "'Warm-water HP' = the CO2 heat pump of Padullés et al. (2026, config. 2); our cycle screening selects propane with SLHX as the practical fluid (step 4b), so the unit is named by its duty"
  },
  "run": {
    "tool_version": "0.10.0",
    "inputs_sha256": {
      "cases/brewery.json": "c04c517302c0227f46006a1899504dbdc7a132fcccd8f2c67bbe56d6ba9d5b0f",
      "data/brewery_networks.json": "2b5fe7b9fefc0f82dfb1acba833bbcb54c7cbe9080f375c66c3093b5d01b406e",
      "data/brewery_streams.csv": "70a7b23ff21b25cdd95413a64ba682fdef48d53692456ebde9efa368e11daec2"
    }
  },
  "economics": {
    "parameters": {
      "gas_price_EUR_per_kWh": 0.0512,
      "electricity_price_EUR_per_kWh": 0.1135,
      "boiler_efficiency": 0.845,
      "operating_hours_per_year": 8000.0,
      "discount_rate": 0.05,
      "horizon_years": 10,
      "payback_threshold_years": 5.0,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "pef_electricity": 1.9,
      "pef_gas": 1.0,
      "chiller_cop": 4.45
    },
    "price_ratio": 2.217,
    "refrigeration_duty": 3.2212,
    "default_sources": {
      "electricity_to_gas_ratio": "published: Padullés et al. (2026), Sec. 5.2, 'current European ratios of around 2'",
      "pef_electricity": "published: Commission Delegated Regulation (EU) 2023/807 (EED default)",
      "pef_gas": "convention: primary energy of a fuel = its final energy, on the net calorific value (NCV) basis of energy statistics",
      "gas_ncv_over_gcv": "IPCC (1996) Revised Guidelines, Reference Manual, Ch. 1, Table 1-4 note a: GCV-NCV 10 % for natural gas. Gas is bought on GCV (Regulation (EU) 2016/1952); primary energy is counted on NCV, the basis of the EU primary-energy factors (Directive 2012/27/EU Annex IV; design review B5)",
      "refrigeration_credit_fraction": "share of the refrigeration that the heat pump sources can take over that is actually credited (1 = all, continuous operation as in Padullés et al. 2026 Sec. 5.1; lower values represent batch mismatch between heat pump and cooling loads)",
      "boiler_variable_om_EUR_per_MWh": "Danish Energy Agency, Technology Data - Industrial Process Heat, sheet 6.1 'Boiler, gas and oil' (2025): variable O&M 1.23 EUR/MWh of heat, avoided with the gas heat it no longer supplies. The fixed O&M (2,000 EUR/MW/y) is not credited: the boiler is kept as back-up"
    },
    "case_sources": {
      "prices": "Eurostat nrg_pc_205 (electricity, band ID 2,000-19,999 MWh) and nrg_pc_203 (gas, band I3 10,000-99,999 GJ), Portugal, 2026-S1, excluding VAT and other recoverable taxes and levies, EUR/kWh (gas on GCV). Copy: data/sources/eurostat_prices.csv (scripts/data/fetch_eurostat_prices.py). Band check: gas fuel ~ 1.2e7 kWh/year = 43,000 GJ (I3); heat pump electricity alone 3.4 GWh/year (ID); site electricity 7.5-11.5 kWh/hl for breweries above 1 Mhl/y (IFC EHS Guidelines for Breweries 2007, Table 3) + heat pumps 3.4-3.9 kWh/hl = 11-15 GWh/year: band ID. ID is also the conservative choice (dearer than IE)",
      "boiler_efficiency": "DEA Technology Data - Industrial Process Heat, sheet 6.1 (2025): 93.9 % net (NCV) annual average, steam boiler with economiser; x 0.90 (NCV/GCV) = 0.845 on the GCV basis of the gas price. Gas prices are on GCV: Regulation (EU) 2016/1952, Annex I, point 4; NCV/GCV = 0.90: IPCC (1996) Reference Manual, Ch. 1, Table 1-4 note a (10 % for natural gas)",
      "operating_hours_per_year": "published: Padullés et al. (2026), Sec. 5.1",
      "discount_rate, horizon_years": "published: Padullés et al. (2026), Sec. 5.2",
      "payback_threshold_years": "research question 1 (5 years)",
      "grid_EF_kg_per_kWh": "APA, Fator de Emissao da Eletricidade - 2025, Table T1: Portugal 2023 = 0.107 t CO2eq/MWh (production-based)",
      "heat_recovery_equipment": "tank 520.8 m3 = 375 m3 x (1.0e6 / 720,000 hl/year), scaled from Padullés et al. (2026), Sec. 5.1",
      "gas_EF_kg_per_kWh": "IPCC 2006 Guidelines Vol. 2 Table 2.2, 56,100 kg CO2/TJ NCV -> 0.182 kg/kWh GCV, direct combustion (same scope as the APA grid factor)",
      "eta_lorenz_sensitivity": "0.45-0.52: Carnot efficiencies implied by DEA HTHP sheets (COP 2.05 at 100 K lift); 0.63: Andersen et al. (2024) polynomial for the HTHP unit (upper envelope, extrapolated: source below 0 °C and isothermal)",
      "co2_price_scenario": "EUA Dec contract 82.40 EUR/t on 5 Oct 2026 (S&P Global Commodity Insights)",
      "chiller_cop": "Sinnott and Towler (2020), Chemical Engineering Design, 6th ed. (Elsevier, ISBN 978-0-08-102599-4), Sec. 6.4.4, Eq. 6.20: real COP about 0.6 x Carnot for a simple cycle. Evaporator at cold utility -1 °C minus 5 K (refrigerated-brine approach 3-5 K, Sec. 12.7.3), condenser at ambient 15 °C + 10 K cooling-water rise + 5 K approach = 30 °C: 0.6 x 267.15/36 = 4.45. Check: CoolProp ammonia cycle (Andersen et al. 2024 assumptions, sink 15->25 °C) gives 4.52. Padullés et al. (2026) give no chiller credit"
    },
    "heat_pump_cost_class": {
      "Warm-water HP": "heat_pump",
      "HTHP (wort boiling)": "heat_pump"
    },
    "grass_roots_reference": {
      "_definition": "grass-roots reference, not the answer to RQ1 or RQ3: heat pump heat / Q̇h,min for a site already recovering heat at the energy target. RQ1-RQ3 against today's site: consolidate_rq.py",
      "threshold_years": 5.0,
      "hp_share_of_Qh_min_payback_ok": 0.725,
      "hp_share_of_Qh_min_max_NPV": 0.725,
      "max_NPV_EUR": 845273.0,
      "full_design_break_even_ratio_NPV": 2.229,
      "full_design_break_even_ratio_payback": 1.423,
      "ratio_used": 2.217,
      "full_design_break_even_ratio_NPV_with_HR_investment": 6.351,
      "site_without_HR: max gas reduction with payback below threshold": 1.0,
      "site_without_HR: heat pump share of Q̇h,min in that project": 1.0
    },
    "results": {
      "full design (heat recovery installed)": {
        "option": "100.0 %",
        "capex_EUR": 1793176.4706,
        "opex_EUR": 468822.938,
        "savings_EUR": 234170.6498,
        "payback_years": 7.6576,
        "npv_EUR": 15027.2152,
        "gas_fuel_MWh": 0.0,
        "electricity_MWh": 3784.4913,
        "co2_t": 404.9406,
        "co2_avoided_t": 1835.4808,
        "primary_energy_MWh": 7190.5335,
        "primary_energy_reduction": 0.4043,
        "gas_reduction": 1.0
      },
      "heat recovery only (vs no HR)": {
        "option": "heat recovery only",
        "capex_EUR": 434502.6273,
        "opex_EUR": 702993.5878,
        "savings_EUR": 702149.2306,
        "payback_years": 0.6188,
        "npv_EUR": 4987307.6123,
        "gas_fuel_MWh": 11884.4414,
        "electricity_MWh": 723.8599,
        "co2_t": 2240.4213,
        "co2_avoided_t": 2446.2624,
        "primary_energy_MWh": 12071.331,
        "primary_energy_reduction": 0.5005,
        "gas_reduction": 0.5307
      },
      "heat recovery + heat pumps (vs no HR)": {
        "option": "heat recovery + heat pumps",
        "capex_EUR": 2227679.0979,
        "opex_EUR": 468822.938,
        "savings_EUR": 936319.8804,
        "payback_years": 2.3792,
        "npv_EUR": 5002334.8275,
        "gas_fuel_MWh": 0.0,
        "electricity_MWh": 3784.4913,
        "co2_t": 404.9406,
        "co2_avoided_t": 4281.7432,
        "primary_energy_MWh": 7190.5335,
        "primary_energy_reduction": 0.7025,
        "gas_reduction": 1.0
      }
    },
    "grass_roots_sensitivities": [
      {
        "sensitivity": "Prices 2025-S1 (0.1230 / 0.0546; ratio 2.25)",
        "price_ratio": 2.253,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 245502.0,
        "full_payback_years": 7.3,
        "full_npv_EUR": 102523.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.332,
        "full_design_break_even_ratio_payback": 1.576,
        "basis": "Eurostat, bands ID / I3, excl. VAT"
      },
      {
        "sensitivity": "Prices 2025-S2 (0.1216 / 0.0481; ratio 2.53)",
        "price_ratio": 2.528,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 172538.0,
        "full_payback_years": 10.39,
        "full_npv_EUR": -460886.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.0,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.123,
        "full_design_break_even_ratio_payback": 1.264,
        "basis": "Eurostat, bands ID / I3, excl. VAT"
      },
      {
        "sensitivity": "Electricity band IE (0.0897; ratio 1.75)",
        "price_ratio": 1.752,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 307014.0,
        "full_payback_years": 5.84,
        "full_npv_EUR": 577502.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.229,
        "full_design_break_even_ratio_payback": 1.423,
        "basis": "Eurostat 2026-S1; IE applies above 20 GWh/year"
      },
      {
        "sensitivity": "Hourly market prices 2025 + ERSE 2026 MT network tariff, continuous operation",
        "price_ratio": 2.112,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 250598.0,
        "full_payback_years": 7.16,
        "full_npv_EUR": 141872.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.229,
        "full_design_break_even_ratio_payback": 1.423,
        "basis": "pinch.tariffs.delivered_price: band ID price with its energy-and-supply share weighted by Portugal's 2025 hourly day-ahead prices over the operating hours (Ember, CC BY 4.0, from ENTSO-E) and its network share replaced by the ERSE 2026 MT access tariff without the CIEG (data/sources/network_tariffs/pt_erse_2026_mt.json); shares from Eurostat nrg_pc_205_c, 2025"
      },
      {
        "sensitivity": "Spain: prices 2026-S1 (0.1177 / 0.0493; ratio 2.39)",
        "price_ratio": 2.387,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 198736.0,
        "full_payback_years": 9.02,
        "full_npv_EUR": -258593.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.165,
        "full_design_break_even_ratio_payback": 1.328,
        "basis": "Eurostat nrg_pc_205 / nrg_pc_203, Spain, 2026-S1, bands ID / I3, excl. VAT (data/sources/eurostat_prices.csv); other parameters (grid factor, grants) stay Portuguese"
      },
      {
        "sensitivity": "Spain: prices 2026-S1 + hourly 2025 + CNMC 6.1TD tolls, continuous operation",
        "price_ratio": 2.223,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 223473.0,
        "full_payback_years": 8.02,
        "full_npv_EUR": -67577.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.165,
        "full_design_break_even_ratio_payback": 1.328,
        "basis": "as the row above, with pinch.tariffs.delivered_price: Spain's 2025 hourly day-ahead prices (Ember, CC BY 4.0) and the CNMC 2026 6.1TD transmission and distribution tolls (BOE-A-2025-26348) in place of Eurostat's average network share"
      },
      {
        "sensitivity": "Germany: prices 2026-S1 (0.1742 / 0.0682; ratio 2.55)",
        "price_ratio": 2.554,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 250426.0,
        "full_payback_years": 7.16,
        "full_npv_EUR": 140545.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.641,
        "full_design_break_even_ratio_payback": 2.036,
        "basis": "Eurostat nrg_pc_205 / nrg_pc_203, Germany, 2026-S1, bands ID / I3, excl. VAT (data/sources/eurostat_prices.csv); other parameters stay Portuguese"
      },
      {
        "sensitivity": "Germany: prices 2026-S1 + hourly 2025 + SWM 2026 MS network charges, continuous operation",
        "price_ratio": 2.085,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 348360.0,
        "full_payback_years": 5.15,
        "full_npv_EUR": 896767.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.93,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.641,
        "full_design_break_even_ratio_payback": 2.036,
        "basis": "as the row above, with pinch.tariffs.delivered_price: Germany-Luxembourg 2025 hourly day-ahead prices (Ember, CC BY 4.0) and SWM Infrastruktur's 2026 medium-voltage charges (one operator as an example) in place of Eurostat's average network share"
      },
      {
        "sensitivity": "Previous price inputs (2025-S1: 0.132 / 0.055; ratio 2.40)",
        "price_ratio": 2.4,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 222710.0,
        "full_payback_years": 8.05,
        "full_npv_EUR": -73470.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.343,
        "full_design_break_even_ratio_payback": 1.593,
        "basis": "values used before the Eurostat inputs were sourced (2026-10-13); kept for traceability"
      },
      {
        "sensitivity": "Boiler efficiency 0.817",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.817,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 255024.0,
        "full_payback_years": 7.03,
        "full_npv_EUR": 176055.0,
        "full_co2_avoided_t": 1910.0,
        "full_primary_energy_reduction": 0.4219,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.362,
        "full_design_break_even_ratio_payback": 1.556,
        "basis": "US DOE Steam Tip Sheet #15"
      },
      {
        "sensitivity": "Boiler efficiency 0.929",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.929,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 179152.0,
        "full_payback_years": 10.01,
        "full_npv_EUR": -409815.0,
        "full_co2_avoided_t": 1640.0,
        "full_primary_energy_reduction": 0.3524,
        "grass_roots_hp_share_payback_ok": 0.0,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 1.878,
        "full_design_break_even_ratio_payback": 1.071,
        "basis": "implied by Padullés App. B (DK1)"
      },
      {
        "sensitivity": "Boiler efficiency 1.0 (bound)",
        "price_ratio": 2.217,
        "boiler_efficiency": 1.0,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 139856.0,
        "full_payback_years": 12.82,
        "full_npv_EUR": -713248.0,
        "full_co2_avoided_t": 1500.0,
        "full_primary_energy_reduction": 0.3095,
        "grass_roots_hp_share_payback_ok": 0.0,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 1.627,
        "full_design_break_even_ratio_payback": 0.821,
        "basis": "as in Padullés Sec. 5"
      },
      {
        "sensitivity": "No refrigeration credit",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": null,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 152013.0,
        "full_payback_years": 11.8,
        "full_npv_EUR": -619376.0,
        "full_co2_avoided_t": 1758.0,
        "full_primary_energy_reduction": 0.3277,
        "grass_roots_hp_share_payback_ok": 0.0,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 1.803,
        "full_design_break_even_ratio_payback": 1.15,
        "basis": "as in Padullés et al. (2026)"
      },
      {
        "sensitivity": "Refrigeration credit 50 % (batch mismatch)",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 193092.0,
        "full_payback_years": 9.29,
        "full_npv_EUR": -302174.0,
        "full_co2_avoided_t": 1797.0,
        "full_primary_energy_reduction": 0.3474,
        "grass_roots_hp_share_payback_ok": 0.0,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 1.993,
        "full_design_break_even_ratio_payback": 1.272,
        "basis": "advisory bound: heat pump and cooling loads not simultaneous; also covers the paper's lower Q̇c (3.2 vs 3.44)"
      },
      {
        "sensitivity": "Chiller COP 3.14",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 3.14,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 268447.0,
        "full_payback_years": 6.68,
        "full_npv_EUR": 279699.0,
        "full_co2_avoided_t": 1868.0,
        "full_primary_energy_reduction": 0.4314,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.473,
        "full_design_break_even_ratio_payback": 1.578,
        "basis": "Sinnott & Towler Example 6.7 (cooling water 40 °C)"
      },
      {
        "sensitivity": "Chiller COP 6.68",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 6.68,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 206744.0,
        "full_payback_years": 8.67,
        "full_npv_EUR": -196757.0,
        "full_co2_avoided_t": 1810.0,
        "full_primary_energy_reduction": 0.3808,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.066,
        "full_design_break_even_ratio_payback": 1.318,
        "basis": "Sinnott & Towler: 0.9 x Carnot (complex cycles)"
      },
      {
        "sensitivity": "CO2 price 82.4 EUR/t",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 82.4,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 412399.0,
        "full_payback_years": 4.35,
        "full_npv_EUR": 1391261.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 1.0,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 3.367,
        "full_design_break_even_ratio_payback": 2.56,
        "basis": "EUA, 5 Oct 2026"
      },
      {
        "sensitivity": "Portuguese CO2 addition 67.4 EUR/t",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 67.395,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 379944.0,
        "full_payback_years": 4.72,
        "full_npv_EUR": 1140650.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 1.0,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 3.159,
        "full_design_break_even_ratio_payback": 2.353,
        "basis": "CIEC Art. 92.º-A; 2025 rate set by Portaria n.º 355-A/2024/1, Art. 2.º (Diário da República, 27 Dec 2024); applies to natural gas outside the EU ETS (ERSE 2020); upper value: up to 3.8 EUR/MWh of non-recoverable taxes (about 21 EUR/t) may already be in the Eurostat price, and energy-intensive consumers (SGCIE) may be exempt"
      },
      {
        "sensitivity": "Gas emission factor 0.219 (paper's value)",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.219,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 7.66,
        "full_npv_EUR": 15027.0,
        "full_co2_avoided_t": 2275.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.229,
        "full_design_break_even_ratio_payback": 1.423,
        "basis": "Padullés et al. (2026), Sec. 5.3; scope not stated (base: IPCC 2006 combustion, 0.182 on GCV); affects CO2 avoided only"
      },
      {
        "sensitivity": "Grid emission factor 0.092 (mainland 2023)",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.092,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 7.66,
        "full_npv_EUR": 15027.0,
        "full_co2_avoided_t": 1881.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.229,
        "full_design_break_even_ratio_payback": 1.423,
        "basis": "APA 2025, mainland Portugal, 2023; affects CO2 avoided only"
      },
      {
        "sensitivity": "Horizon 20 years",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 7.66,
        "full_npv_EUR": 1125107.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.793,
        "full_design_break_even_ratio_payback": 1.423,
        "basis": "DEA sheet 2.a: HTHP technical lifetime 20 y"
      },
      {
        "sensitivity": "Heat pump cost basis: DEA catalogue 2025 by sink temperature",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1763647.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 7.53,
        "full_npv_EUR": 44557.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.254,
        "full_design_break_even_ratio_payback": 1.46,
        "basis": "Danish Energy Agency, Technology Data - Industrial Process Heat (2025), sheets 1.1 / 2.a / 2.b with the add-ons for lift above 75 K and steam generation (data/sources/cost_bases.json)"
      },
      {
        "sensitivity": "Heat pump cost basis: supplier prices x 2 for integration",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1405929.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 6.0,
        "full_npv_EUR": 402274.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.855,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.549,
        "full_design_break_even_ratio_payback": 1.917,
        "basis": "IEA HPT Annex 58 / Project 68 supplier sheets: median 560 EUR/kW over 24 closed-cycle products, installed without integration (data/sources/annex58_supplier_costs.csv); x 2 for integration, 'in the same order as the heat pump investment' (Annex 58 Task 1 report, 2023, p. 124)"
      },
      {
        "sensitivity": "Grid emission factor 0.167 (5-year average)",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.167,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 7.66,
        "full_npv_EUR": 15027.0,
        "full_co2_avoided_t": 1652.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.229,
        "full_design_break_even_ratio_payback": 1.423,
        "basis": "APA 2025, Table T2 (5-year moving average); affects CO2 avoided only"
      },
      {
        "sensitivity": "Grid emission factor 0.1172 (2025 estimate)",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.1172,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 7.66,
        "full_npv_EUR": 15027.0,
        "full_co2_avoided_t": 1804.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.229,
        "full_design_break_even_ratio_payback": 1.423,
        "basis": "Electricity Maps, Portugal, 2025 (as in the previous scenario list); affects CO2 avoided only"
      },
      {
        "sensitivity": "Grid emission factor 0.367 (marginal gas CCGT, 55 %)",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.367,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 7.66,
        "full_npv_EUR": 15027.0,
        "full_co2_avoided_t": 1040.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.229,
        "full_design_break_even_ratio_payback": 1.423,
        "basis": "marginal plant = gas combined cycle: 0.202 kg/kWh (IPCC 2006, NCV) / 0.55; 0.55 = 58 % (Oresundsverket, 2009) less about 3 points of lifetime degradation (DEA, Technology Data for Generation of Electricity and District Heating, p. 23: 2.5-3.5 points; ch. 05, p. 56); affects CO2 avoided only (design review B5)"
      },
      {
        "sensitivity": "Grid emission factor 0.337 (marginal gas CCGT, new plant 60 %)",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.337,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 7.66,
        "full_npv_EUR": 15027.0,
        "full_co2_avoided_t": 1132.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.229,
        "full_design_break_even_ratio_payback": 1.423,
        "basis": "0.202 kg/kWh (IPCC 2006, NCV) / 0.60: large CC-GT units have demonstrated 60 % electrical efficiency, LHV (DEA, Technology Data for Generation of Electricity and District Heating, ch. 05, p. 55); affects CO2 avoided only"
      },
      {
        "sensitivity": "Batch: HTHP sized for the boil window, F = 1.14",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1822748.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 7.78,
        "full_npv_EUR": -14544.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.205,
        "full_design_break_even_ratio_payback": 1.385,
        "basis": "14 brews/day x 90 min (most continuous): installed = 24 h / (brews x boil time) x average"
      },
      {
        "sensitivity": "Batch: HTHP sized for the boil window, F = 1.75",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 1947486.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 8.32,
        "full_npv_EUR": -139282.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 2.102,
        "full_design_break_even_ratio_payback": 1.226,
        "basis": "11 brews/day x 75 min (central); 8-14 brews/day (Briggs of Burton 2017, industry), 60-90 min boil (assumed)"
      },
      {
        "sensitivity": "Batch: HTHP sized for the boil window, F = 3.0",
        "price_ratio": 2.217,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": 4.45,
        "full_capex_EUR": 2207176.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 9.43,
        "full_npv_EUR": -398973.0,
        "full_co2_avoided_t": 1835.0,
        "full_primary_energy_reduction": 0.4043,
        "grass_roots_hp_share_payback_ok": 0.725,
        "grass_roots_hp_share_max_NPV": 0.725,
        "full_design_break_even_ratio_NPV": 1.887,
        "full_design_break_even_ratio_payback": 0.894,
        "basis": "8 brews/day x 60 min (least continuous); no high-temperature storage"
      }
    ]
  },
  "eta_lorenz_sensitivity": [
    {
      "eta_lorenz": 0.45,
      "COP_system": 2.388,
      "W_total_kWh_per_hl": 4.205,
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 186444.0,
      "full_payback_years": 9.62,
      "full_npv_EUR": -353505.0,
      "full_co2_avoided_t": 1790.0,
      "full_primary_energy_reduction": 0.3381,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 1.96,
      "full_design_break_even_ratio_payback": 1.251
    },
    {
      "eta_lorenz": 0.55,
      "COP_system": 2.919,
      "W_total_kWh_per_hl": 3.4404,
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 273220.0,
      "full_payback_years": 6.56,
      "full_npv_EUR": 316554.0,
      "full_co2_avoided_t": 1872.0,
      "full_primary_energy_reduction": 0.4585,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.512,
      "full_design_break_even_ratio_payback": 1.603
    },
    {
      "eta_lorenz": 0.63,
      "COP_system": 3.343,
      "W_total_kWh_per_hl": 3.0036,
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 322806.0,
      "full_payback_years": 5.55,
      "full_npv_EUR": 699445.0,
      "full_co2_avoided_t": 1919.0,
      "full_primary_energy_reduction": 0.5272,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.993,
      "full_design_break_even_ratio_payback": 1.91
    }
  ],
  "cycle_based_design": {
    "units": {
      "Warm-water HP": {
        "COP": 3.109,
        "eta_lorenz": 0.4821,
        "fluid": "n-Propane",
        "layout": "single stage, SLHX"
      },
      "HTHP (wort boiling)": {
        "COP": 1.956,
        "eta_lorenz": 0.5408,
        "fluid": "n-Propane / n-Butane",
        "layout": "cascade (SLHX top)"
      }
    },
    "COP_system": 2.676,
    "W_total": 3.7532,
    "fraction_of_Qh_min_electrified": 1.0,
    "economics": {
      "price_ratio": 2.217,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": 4.45,
      "full_capex_EUR": 1793176.0,
      "full_savings_EUR": 237722.0,
      "full_payback_years": 7.54,
      "full_npv_EUR": 42454.0,
      "full_co2_avoided_t": 1839.0,
      "full_primary_energy_reduction": 0.4093,
      "grass_roots_hp_share_payback_ok": 0.725,
      "grass_roots_hp_share_max_NPV": 0.725,
      "full_design_break_even_ratio_NPV": 2.252,
      "full_design_break_even_ratio_payback": 1.437
    }
  },
  "cop_ranges": {
    "note": "COP of each heat pump on four bases: the case's Lorenz efficiency; manufacturer-data fits (Jesper et al. 2021) at lift = sink outlet - source inlet, with their standard deviation; a glide-matched blend (+16 %, Brendel et al. 2024) for sink glides of 25 K or more; the Lorenz model with the efficiencies achieved by IEA HPT Annex 58 closed-cycle demonstration plants (min, median, max). The fits come from small-glide machines, so for a large sink glide they are a pessimistic bound. fit_in_range = False: the point is outside the data behind the fit.",
    "units": [
      {
        "unit": "Warm-water HP",
        "T_sink_in_C": 18.0,
        "T_sink_out_C": 82.0,
        "T_source_in_C": -1.0,
        "lift_K": 83.0,
        "sink_glide_K": 64.0,
        "COP_basis": 3.225,
        "eta_lorenz_basis": 0.5,
        "fit": "jesper2021_hthp",
        "COP_fit": 1.631,
        "COP_fit_minus_sigma": 1.351,
        "COP_fit_plus_sigma": 1.911,
        "fit_in_range": false,
        "eta_equivalent_fit": 0.2529,
        "COP_glide_blend": 1.892,
        "COP_sghp_fit": NaN,
        "suppliers_interpolated": 4,
        "COP_suppliers_median": 2.798,
        "COP_suppliers_min": 2.687,
        "COP_suppliers_max": 3.03,
        "suppliers_reaching_point": 19,
        "COP_demo_eta_min": 2.232,
        "COP_demo_eta_median": 2.39,
        "COP_demo_eta_max": 3.515
      },
      {
        "unit": "HTHP (wort boiling)",
        "T_sink_in_C": 103.0,
        "T_sink_out_C": 103.0,
        "T_source_in_C": -1.0,
        "lift_K": 104.0,
        "sink_glide_K": 0.0,
        "COP_basis": 1.808,
        "eta_lorenz_basis": 0.5,
        "fit": "jesper2021_vhthp",
        "COP_fit": 1.709,
        "COP_fit_minus_sigma": 1.519,
        "COP_fit_plus_sigma": 1.899,
        "fit_in_range": false,
        "eta_equivalent_fit": 0.4724,
        "COP_glide_blend": NaN,
        "COP_sghp_fit": 1.904,
        "suppliers_interpolated": 1,
        "COP_suppliers_median": 1.923,
        "COP_suppliers_min": 1.923,
        "COP_suppliers_max": 1.923,
        "suppliers_reaching_point": 12,
        "COP_demo_eta_min": 1.251,
        "COP_demo_eta_median": 1.34,
        "COP_demo_eta_max": 1.971
      }
    ],
    "designs": [
      {
        "basis": "case basis (η_L 0.5)",
        "COP Warm-water HP": 3.225,
        "COP HTHP (wort boiling)": 1.808,
        "COP_system": 2.654,
        "fraction_of_Qh_min_electrified": 1.0,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 234171.0,
        "full_payback_years": 7.66,
        "full_npv_EUR": 15027.0,
        "full_co2_avoided_t": 1835.0,
        "full_design_break_even_ratio_NPV": 2.229
      },
      {
        "basis": "manufacturer-data fit - 1 sigma",
        "COP Warm-water HP": 1.351,
        "COP HTHP (wort boiling)": 1.519,
        "COP_system": 1.393,
        "fraction_of_Qh_min_electrified": 1.0,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": -164117.0,
        "full_payback_years": Infinity,
        "full_npv_EUR": -3060445.0,
        "full_co2_avoided_t": 1460.0,
        "full_design_break_even_ratio_NPV": 1.039
      },
      {
        "basis": "manufacturer-data fit",
        "COP Warm-water HP": 1.631,
        "COP HTHP (wort boiling)": 1.709,
        "COP_system": 1.652,
        "fraction_of_Qh_min_electrified": 1.0,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": -26339.0,
        "full_payback_years": Infinity,
        "full_npv_EUR": -1996560.0,
        "full_co2_avoided_t": 1590.0,
        "full_design_break_even_ratio_NPV": 1.274
      },
      {
        "basis": "manufacturer-data fit + 1 sigma",
        "COP Warm-water HP": 1.911,
        "COP HTHP (wort boiling)": 1.899,
        "COP_system": 1.908,
        "fraction_of_Qh_min_electrified": 1.0,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 66243.0,
        "full_payback_years": 27.07,
        "full_npv_EUR": -1281667.0,
        "full_co2_avoided_t": 1677.0,
        "full_design_break_even_ratio_NPV": 1.503
      },
      {
        "basis": "manufacturer-data fit, glide-matched blend",
        "COP Warm-water HP": 1.892,
        "COP HTHP (wort boiling)": 1.709,
        "COP_system": 1.838,
        "fraction_of_Qh_min_electrified": 1.0,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 43551.0,
        "full_payback_years": 41.17,
        "full_npv_EUR": -1456887.0,
        "full_co2_avoided_t": 1656.0,
        "full_design_break_even_ratio_NPV": 1.439
      },
      {
        "basis": "market products, supplier operating points (median)",
        "COP Warm-water HP": 2.798,
        "COP HTHP (wort boiling)": 1.923,
        "COP_system": 2.487,
        "fraction_of_Qh_min_electrified": 1.0,
        "full_capex_EUR": 1793176.0,
        "full_savings_EUR": 205400.0,
        "full_payback_years": 8.73,
        "full_npv_EUR": -207134.0,
        "full_co2_avoided_t": 1808.0,
        "full_design_break_even_ratio_NPV": 2.059
      }
    ]
  },
  "retrofit": {
    "baseline": {
      "network": "N0 existing",
      "Qh": 11.3,
      "Qc": 4.7,
      "Qh_min": 10.0424,
      "Qc_min": 3.4424,
      "energy_gap": 1.2577,
      "heat_recovered": 10.1,
      "cross_pinch_in_matches": 0.0,
      "heaters_below_pinch": 0.0,
      "coolers_above_pinch": 1.2576,
      "refrigeration_below_ambient": 3.2212,
      "pinch_T_star_C": 17.0
    },
    "networks": {
      "N1 condensate into tank": {
        "network": "N1 condensate into tank",
        "Qh": 10.4847,
        "Qc": 3.8847,
        "Qh_min": 10.0424,
        "Qc_min": 3.4424,
        "energy_gap": 0.4423,
        "heat_recovered": 10.9153,
        "cross_pinch_in_matches": 0.0,
        "heaters_below_pinch": 0.0,
        "coolers_above_pinch": 0.4424,
        "refrigeration_below_ambient": 3.2212,
        "pinch_T_star_C": 17.0
      },
      "N0 existing": {
        "network": "N0 existing",
        "Qh": 11.3,
        "Qc": 4.7,
        "Qh_min": 10.0424,
        "Qc_min": 3.4424,
        "energy_gap": 1.2577,
        "heat_recovered": 10.1,
        "cross_pinch_in_matches": 0.0,
        "heaters_below_pinch": 0.0,
        "coolers_above_pinch": 1.2576,
        "refrigeration_below_ambient": 3.2212,
        "pinch_T_star_C": 17.0
      }
    },
    "options": [
      {
        "option": "N1: condensate into tank",
        "network": "N1 condensate into tank",
        "Qh_network": 10.4847,
        "heat_pumps": "none",
        "units": [],
        "refrigeration": 3.2211764705882353,
        "Qh_residual": 10.4847,
        "W_heat_pumps": 0.0,
        "refrigeration_taken_over": 0.0,
        "capex_EUR": 76108.0,
        "savings_EUR": 50404.0,
        "payback_years": 1.51,
        "npv_EUR": 313099.0,
        "gas_reduction_vs_baseline": 0.0722,
        "co2_avoided_t": 176.0,
        "primary_energy_reduction": 0.0648,
        "break_even_ratio_NPV": Infinity
      },
      {
        "option": "N0 + both heat pumps (Padulles config. 2)",
        "network": "N0 existing",
        "Qh_network": 11.3,
        "heat_pumps": "Warm-water HP 8.30 (COP 3.22), HTHP (wort boiling) 3.00 (COP 1.81)",
        "units": [
          {
            "name": "Warm-water HP",
            "Q_sink": 8.3,
            "COP": 3.2247176391216175,
            "Q_source": 5.726131237257461
          },
          {
            "name": "HTHP (wort boiling)",
            "Q_sink": 3.0,
            "COP": 1.8084134615384615,
            "Q_source": 1.3410873321813106
          }
        ],
        "refrigeration": 3.2211764705882353,
        "Qh_residual": 0.0,
        "W_heat_pumps": 4.2328,
        "refrigeration_taken_over": 3.2212,
        "capex_EUR": 1887500.0,
        "savings_EUR": 256121.0,
        "payback_years": 7.37,
        "npv_EUR": 90195.0,
        "gas_reduction_vs_baseline": 1.0,
        "co2_avoided_t": 2058.0,
        "primary_energy_reduction": 0.4003,
        "break_even_ratio_NPV": 2.282
      },
      {
        "option": "N1 + both heat pumps",
        "network": "N1 condensate into tank",
        "Qh_network": 10.4847,
        "heat_pumps": "Warm-water HP 7.48 (COP 3.22), HTHP (wort boiling) 3.00 (COP 1.81)",
        "units": [
          {
            "name": "Warm-water HP",
            "Q_sink": 7.484705882352941,
            "COP": 3.2247176391216175,
            "Q_source": 5.163663633087451
          },
          {
            "name": "HTHP (wort boiling)",
            "Q_sink": 3.0,
            "COP": 1.8084134615384615,
            "Q_source": 1.3410873321813106
          }
        ],
        "refrigeration": 3.2211764705882353,
        "Qh_residual": 0.0,
        "W_heat_pumps": 3.98,
        "refrigeration_taken_over": 3.2212,
        "capex_EUR": 1902461.0,
        "savings_EUR": 288006.0,
        "payback_years": 6.61,
        "npv_EUR": 321442.0,
        "gas_reduction_vs_baseline": 1.0,
        "co2_avoided_t": 2085.0,
        "primary_energy_reduction": 0.4361,
        "break_even_ratio_NPV": 2.466
      },
      {
        "option": "N1 + warm-water heat pump only",
        "network": "N1 condensate into tank",
        "Qh_network": 10.4847,
        "heat_pumps": "Warm-water HP 7.48 (COP 3.22)",
        "units": [
          {
            "name": "Warm-water HP",
            "Q_sink": 7.484705882352941,
            "COP": 3.2247176391216175,
            "Q_source": 5.163663633087451
          }
        ],
        "refrigeration": 3.2211764705882353,
        "Qh_residual": 3.0,
        "W_heat_pumps": 2.321,
        "refrigeration_taken_over": 3.2212,
        "capex_EUR": 1157461.0,
        "savings_EUR": 302562.0,
        "payback_years": 3.83,
        "npv_EUR": 1178845.0,
        "gas_reduction_vs_baseline": 0.7345,
        "co2_avoided_t": 1617.0,
        "primary_energy_reduction": 0.4329,
        "break_even_ratio_NPV": 4.084
      },
      {
        "option": "N1 + both heat pumps, cycle-based COP",
        "network": "N1 condensate into tank",
        "Qh_network": 10.4847,
        "heat_pumps": "Warm-water HP 7.48 (COP 3.11), HTHP (wort boiling) 3.00 (COP 1.96)",
        "units": [
          {
            "name": "Warm-water HP",
            "Q_sink": 7.484705882352941,
            "COP": 3.1092727476410635,
            "Q_source": 5.0774851301589035
          },
          {
            "name": "HTHP (wort boiling)",
            "Q_sink": 3.0,
            "COP": 1.9559799999999998,
            "Q_source": 1.4662419861143774
          }
        ],
        "refrigeration": 3.2211764705882353,
        "Qh_residual": 0.0,
        "W_heat_pumps": 3.941,
        "refrigeration_taken_over": 3.2212,
        "capex_EUR": 1902461.0,
        "savings_EUR": 292429.0,
        "payback_years": 6.51,
        "npv_EUR": 355602.0,
        "gas_reduction_vs_baseline": 1.0,
        "co2_avoided_t": 2090.0,
        "primary_energy_reduction": 0.4417,
        "break_even_ratio_NPV": 2.496
      }
    ],
    "heat_pump_reference": "N1: condensate into tank",
    "increments": [
      {
        "increment": "Warm-water heat pump",
        "option": "N1 + warm-water heat pump only",
        "over": "N1: condensate into tank",
        "delta_capex_EUR": 1081353.0,
        "delta_savings_EUR": 252158.0,
        "payback_years": 4.29,
        "delta_npv_EUR": 865746.0,
        "co2_avoided_t": 1441.0,
        "gas_share_of_today": 0.6624,
        "break_even_ratio_NPV": 3.588
      },
      {
        "increment": "HTHP (wort boiling)",
        "option": "N1 + both heat pumps",
        "over": "N1 + warm-water heat pump only",
        "delta_capex_EUR": 745000.0,
        "delta_savings_EUR": -14557.0,
        "payback_years": Infinity,
        "delta_npv_EUR": -857403.0,
        "co2_avoided_t": 469.0,
        "gas_share_of_today": 0.2655,
        "break_even_ratio_NPV": 0.909
      }
    ],
    "RQ1_vs_existing_site": {
      "N0 + both heat pumps (Padulles config. 2)": {
        "max_gas_reduction_payback_ok": 0.73,
        "gas_reduction_at_max_NPV": 0.73,
        "max_NPV_EUR": 942474.0
      },
      "N1 + both heat pumps": {
        "max_gas_reduction_payback_ok": 0.7309,
        "gas_reduction_at_max_NPV": 0.7309,
        "max_NPV_EUR": 1174778.0,
        "heat_pump_share_incremental_payback_ok": 0.6588
      },
      "N1 + warm-water heat pump only": {
        "max_gas_reduction_payback_ok": 0.7345,
        "gas_reduction_at_max_NPV": 0.7345,
        "max_NPV_EUR": 1178850.0,
        "heat_pump_share_incremental_payback_ok": 0.6624
      },
      "N1 + both heat pumps, cycle-based COP": {
        "max_gas_reduction_payback_ok": 0.7309,
        "gas_reduction_at_max_NPV": 0.7309,
        "max_NPV_EUR": 1099659.0,
        "heat_pump_share_incremental_payback_ok": 0.6588
      }
    },
    "assumptions": {
      "new exchanger": "plate_hex, U from film coefficients and medium h 2.0 kW/m2K, approach = stream shift + half the indirect extra approach",
      "storage": "volume proportional to the heat charged (same temperature range)",
      "heat pump sources": "take over refrigeration first; remainder from ambient"
    }
  },
  "area_targeting": {
    "hot_utility_cost_EUR_per_kW_year": 484.73,
    "cold_utility_cost_EUR_per_kW_year": 204.04494382022472,
    "crf_per_year": 0.1295,
    "film_coefficients_source": "Stampfli et al. (2018), CET 70, 901-906, Table 1 (dairy streams): product 500, water 2,000, evaporation/condensation 5,000 W/(m2 K); checked against the PDF. Mapping to brewery streams is our assumption: water for brewing-water, CIP and condensate; product for mash, wort and beer; latent for boiling and boil-off condensation.",
    "RQ2": [
      {
        "cost_law": "Towler 2020 plate & frame, bare (F = 1)",
        "a": 1953.9,
        "b": 260.5,
        "c": 0.95,
        "dTmin_opt_K": 0.2,
        "TAC_min_EUR": 672712.0,
        "area_m2": 335.2,
        "Qh_min_kW": 1202.8,
        "at_grid_edge": false,
        "dTmin_within_1pct_K": [
          0.02,
          1.2
        ],
        "dTmin_within_2pct_K": [
          0.02,
          2.0
        ],
        "energy_share_of_TAC": 0.981
      },
      {
        "cost_law": "Towler 2020 x 3.5 (Hand factor, installed)",
        "a": 6838.6,
        "b": 911.8,
        "c": 0.95,
        "dTmin_opt_K": 0.6,
        "TAC_min_EUR": 701795.0,
        "area_m2": 269.7,
        "Qh_min_kW": 1208.3,
        "at_grid_edge": false,
        "dTmin_within_1pct_K": [
          0.08,
          2.0
        ],
        "dTmin_within_2pct_K": [
          0.02,
          3.0
        ],
        "energy_share_of_TAC": 0.946
      },
      {
        "cost_law": "Stampfli 2018 (cross-check only), bare (F = 1)",
        "a": 3847.0,
        "b": 583.7,
        "c": 1.0,
        "dTmin_opt_K": 0.5,
        "TAC_min_EUR": 690145.0,
        "area_m2": 280.6,
        "Qh_min_kW": 1206.9,
        "at_grid_edge": false,
        "dTmin_within_1pct_K": [
          0.05,
          1.8
        ],
        "dTmin_within_2pct_K": [
          0.02,
          2.5
        ],
        "energy_share_of_TAC": 0.961
      },
      {
        "cost_law": "Stampfli 2018 (cross-check only) x 3.5 (Hand factor)",
        "a": 13466.0,
        "b": 2043.1,
        "c": 1.0,
        "dTmin_opt_K": 1.6,
        "TAC_min_EUR": 750288.0,
        "area_m2": 211.4,
        "Qh_min_kW": 1222.1,
        "at_grid_edge": false,
        "dTmin_within_1pct_K": [
          0.6,
          3.0
        ],
        "dTmin_within_2pct_K": [
          0.3,
          5.0
        ],
        "energy_share_of_TAC": 0.898
      },
      {
        "cost_law": "sweep: 100 EUR/m2 installed, linear (not a sourced estimate)",
        "a": 0.0,
        "b": 100.0,
        "c": 1.0,
        "dTmin_opt_K": 0.08,
        "TAC_min_EUR": 664008.0,
        "area_m2": 389.9,
        "Qh_min_kW": 1201.1,
        "at_grid_edge": false,
        "dTmin_within_1pct_K": [
          0.02,
          0.9
        ],
        "dTmin_within_2pct_K": [
          0.02,
          1.7
        ],
        "energy_share_of_TAC": 0.992
      },
      {
        "cost_law": "sweep: 250 EUR/m2 installed, linear (not a sourced estimate)",
        "a": 0.0,
        "b": 250.0,
        "c": 1.0,
        "dTmin_opt_K": 0.2,
        "TAC_min_EUR": 670954.0,
        "area_m2": 335.2,
        "Qh_min_kW": 1202.8,
        "at_grid_edge": false,
        "dTmin_within_1pct_K": [
          0.02,
          1.2
        ],
        "dTmin_within_2pct_K": [
          0.02,
          2.0
        ],
        "energy_share_of_TAC": 0.984
      },
      {
        "cost_law": "sweep: 500 EUR/m2 installed, linear (not a sourced estimate)",
        "a": 0.0,
        "b": 500.0,
        "c": 1.0,
        "dTmin_opt_K": 0.4,
        "TAC_min_EUR": 681034.0,
        "area_m2": 293.9,
        "Qh_min_kW": 1205.5,
        "at_grid_edge": false,
        "dTmin_within_1pct_K": [
          0.05,
          1.7
        ],
        "dTmin_within_2pct_K": [
          0.02,
          2.5
        ],
        "energy_share_of_TAC": 0.972
      },
      {
        "cost_law": "sweep: 1000 EUR/m2 installed, linear (not a sourced estimate)",
        "a": 0.0,
        "b": 1000.0,
        "c": 1.0,
        "dTmin_opt_K": 0.8,
        "TAC_min_EUR": 698524.0,
        "area_m2": 252.6,
        "Qh_min_kW": 1211.1,
        "at_grid_edge": false,
        "dTmin_within_1pct_K": [
          0.2,
          2.0
        ],
        "dTmin_within_2pct_K": [
          0.08,
          3.0
        ],
        "energy_share_of_TAC": 0.953
      },
      {
        "cost_law": "sweep: 2000 EUR/m2 installed, linear (not a sourced estimate)",
        "a": 0.0,
        "b": 2000.0,
        "c": 1.0,
        "dTmin_opt_K": 1.6,
        "TAC_min_EUR": 728182.0,
        "area_m2": 211.4,
        "Qh_min_kW": 1222.1,
        "at_grid_edge": false,
        "dTmin_within_1pct_K": [
          0.6,
          3.0
        ],
        "dTmin_within_2pct_K": [
          0.3,
          4.0
        ],
        "energy_share_of_TAC": 0.925
      }
    ]
  }
}