# Heat pump basis against IEA HPT Annex 58 supplier and demonstration data

Source: Zühlsdorf, Poulsen, Schlosser (2022), IEA HPT Annex 58 Task 1 symposium presentation (supplier-reported data, not peer-reviewed). Generated by `scripts/checks/vendor_data_check.py`.

## Achieved Lorenz efficiency of the demonstration cases

| No. | Supplier | Type | Source in→out [°C] | Sink in→out [°C] | COP | COP_Lorenz | η_L |
|---|---|---|---|---|---|---|---|
| 2 | Mayekawa | CCHP | 30→25 | 20→120 | 3.1 | 8.50 | 0.365 |
| 3 | AMT | CCHP | 76→72 | 96→138 | 3.2 | 9.14 | 0.350 |
| 4 | Olvondo | Stirling HP | 36→34 | 178→183 | 1.7 | 3.12 | 0.545 |
| 5 | Kobelco | MVR | 93→93 | 160→160 | 2.9 | 6.46 | 0.449 |
| 6 | Kobelco | CCHP + flash tank | 65→60 | 110→115 | 3.5 | 7.71 | 0.454 |
| 7 | MHI | CCHP | 55→50 | 70→130 | 3 | 7.97 | 0.376 |
| 8 | Piller | MVR | 60→60 | 126→131 | 4.4 | 5.86 | 0.750 |
| 9 | Viking | CCHP | 84→80 | 96→121 | 5 | 14.47 | 0.346 |

MVR (open cycle, no evaporator) is shown for context; W1 uses the closed-cycle cases only.

## Specific investment cost

| Unit | Q_sink [kW] | Sink [°C] | Case [€/kW] | Suppliers covering the sink | Supplier range [€/kW] |
|---|---|---|---|---|---|
| Warm-water HP | 910 | 82 | 1,171 | 12 | 150-1,200 |
| HTHP (wort boiling) | 345 | 103 | 2,107 | 12 | 150-1,200 |

Supplier figures exclude installation and integration; the case cost function includes them.

## Manufacturer-data COP fits against the demonstration plants

Fits of Jesper et al. (2021) (`pinch.cop_data`) at lift = sink outlet - source inlet, against the reported COP of the closed-cycle vapour-compression plants. Deviation = (reported - fit) / fit.

| No. | Refrigerant | Lift [K] | Sink glide [K] | Fit | In data range | COP reported | COP fit | Deviation |
|---|---|---|---|---|---|---|---|---|
| 2 | R744 | 90 | 100 | jesper2021_vhthp | yes | 3.1 | 2.00 | +55 % |
| 3 | R-1336mzz(Z) | 62 | 42 | jesper2021_vhthp | yes | 3.2 | 2.88 | +11 % |
| 6 | R245fa | 50 | 5 | jesper2021_vhthp | yes | 3.5 | 3.35 | +4 % |
| 7 | R134a | 75 | 60 | jesper2021_vhthp | yes | 3 | 2.40 | +25 % |
| 9 | R-1336mzz(Z) | 37 | 25 | jesper2021_vhthp | yes | 5 | 4.42 | +13 % |

All 5 plants reach or beat the fit: those with sink glides below 50 K by 4 to 13 %, those with 50 K or more by 25 to 55 %. The fits come from small-glide machines and bound large-glide units from below (pinch.cop_data).

## Verdicts

| Verdict | Passed | Detail |
|---|---|---|
| W1 | NO | case η_L 0.5 vs median 0.370 of 6 closed-cycle cases (range 0.346-0.545) |
| W2 | yes | max achieved η_L 0.750 < 1 |
