RQ1 condition (A3): the warm-water heat pump's incremental payback is ≤ 5 years above about 0.74 Mhl/year
(HTHP increment at 3x production: payback never).

| Sensitivity | RQ1: heat-pump share of today's gas, incremental payback ≤ 5 y | Warm-water HP: payback / NPV₁₀ | HTHP: payback / NPV₁₀ | Heat-recovery retrofit: share / payback | RQ2: ΔTmin,opt (within 1 %) [K] | RQ3 per unit: WW HP / HTHP | WW HP CO₂ avoided [t/y] | Current ratio | Basis |
|---|---|---|---|---|---|---|---|---|---|
| Base case | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,441 | 2.22 | sourced inputs (see sources_case_studies.md) |
| No ambient source: heat pumps limited to the refrigeration heat | 41.1 % | 4.64 y / +0.58 M€ | n/a / n/a | 7.2 % / 1.11 y | 0.6 (0.08-2) | n/a / n/a | n/a | 2.22 | the base case draws part of the heat pumps' source from ambient air evaporating at -1 °C (frosting, defrost and air-coil costs not included); here only the refrigeration duty is a source (supervisor review B2) |
| Prices 2025-S1 (0.1230 / 0.0546; ratio 2.25) | 66.2 % | 4.05 y / +0.98 M€ | never / -0.89 M€ | 7.2 % / 1.04 y | 0.6 (0.08-2) | 3.71 / 0.99 | 1,441 | 2.25 | Eurostat, bands ID / I3, excl. VAT |
| Prices 2025-S2 (0.1216 / 0.0481; ratio 2.53) | 0.0 % | 5.11 y / +0.55 M€ | never / -1.05 M€ | 7.2 % / 1.18 y | 0.6 (0.08-2) | 3.46 / 0.83 | 1,441 | 2.53 | Eurostat, bands ID / I3, excl. VAT |
| Electricity band IE (0.0897; ratio 1.75) | 66.2 % | 3.73 y / +1.16 M€ | 30 y / -0.55 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,441 | 1.75 | Eurostat 2026-S1; IE applies above 20 GWh/year |
| Boiler efficiency 0.817 | 66.2 % | 4.04 y / +0.99 M€ | never / -0.81 M€ | 7.2 % / 1.07 y | 0.6 (0.08-2) | 3.78 / 0.98 | 1,496 | 2.22 | US DOE Steam Tip Sheet #15 |
| Boiler efficiency 0.929 | 0.0 % | 5.12 y / +0.55 M€ | never / -0.98 M€ | 7.2 % / 1.22 y | 0.6 (0.1-2) | 3.09 / 0.72 | 1,295 | 2.22 | implied by Padullés App. B (DK1) |
| Boiler efficiency 1.0 (bound) | 0.0 % | 5.95 y / +0.32 M€ | never / -1.07 M€ | 7.2 % / 1.31 y | 0.7 (0.1-2) | 2.73 / 0.58 | 1,191 | 2.22 | as in Padullés Sec. 5 |
| No refrigeration credit | 0.0 % | 6.36 y / +0.23 M€ | never / -0.86 M€ | 7.2 % / 1.11 y | 0.9 (0.2-2.5) | 2.47 / 0.91 | 1,364 | 2.22 | as in Padullés et al. (2026) |
| Refrigeration credit 50 % (batch mismatch) | 0.0 % | 5.12 y / +0.55 M€ | never / -0.86 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 2.92 / 0.91 | 1,402 | 2.22 | advisory bound: heat pump and cooling loads not simultaneous; also covers the paper's lower Q̇c (3.2 vs 3.44) |
| Chiller COP 3.14 | 66.2 % | 3.78 y / +1.13 M€ | never / -0.86 M€ | 7.2 % / 1.11 y | 0.5 (0.08-1.9) | 4.42 / 0.91 | 1,474 | 2.22 | Sinnott & Towler Example 6.7 (cooling water 40 °C) |
| Chiller COP 6.68 | 66.2 % | 4.81 y / +0.65 M€ | never / -0.86 M€ | 7.2 % / 1.11 y | 0.7 (0.1-2) | 3.12 / 0.91 | 1,415 | 2.22 | Sinnott & Towler: 0.9 x Carnot (complex cycles) |
| CO2 price 82.4 EUR/t | 66.2 % | 2.81 y / +1.89 M€ | 19 y / -0.45 M€ | 7.2 % / 0.86 y | 0.6 (0.08-2) | 5.21 / 1.54 | 1,441 | 2.22 | EUA, 5 Oct 2026 |
| Portuguese CO2 addition 67.4 EUR/t | 66.2 % | 3.00 y / +1.71 M€ | 26 y / -0.52 M€ | 7.2 % / 0.90 y | 0.6 (0.08-2) | 4.92 / 1.42 | 1,441 | 2.22 | CIEC Art. 92.º-A; 2025 rate set by Portaria n.º 355-A/2024/1, Art. 2.º (Diário da República, 27 Dec 2024); applies to natural gas outside the EU ETS (ERSE 2020); upper value: up to 3.8 EUR/MWh of non-recoverable taxes (about 21 EUR/t) may already be in the Eurostat price, and energy-intensive consumers (SGCIE) may be exempt |
| Horizon 20 years | 66.2 % | 4.29 y / +2.06 M€ | never / -0.93 M€ | 7.2 % / 1.11 y | 0.4 (0.02-1.6) | 4.24 / 1.34 | 1,441 | 2.22 | DEA sheet 2.a: HTHP technical lifetime 20 y |
| Lorenz efficiency 0.45 | 66.2 % | 4.85 y / +0.64 M€ | never / -1.02 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.09 / 0.82 | 1,414 | 2.22 | DEA HTHP data, implied 0.45-0.52 |
| Lorenz efficiency 0.55 (Padullés et al.) | 66.2 % | 3.92 y / +1.05 M€ | 291 y / -0.72 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 4.13 / 1.00 | 1,464 | 2.22 | published value used by Padullés et al. (2026) |
| Lorenz efficiency 0.63 | 66.2 % | 3.53 y / +1.29 M€ | 31 y / -0.56 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 5.12 / 1.15 | 1,492 | 2.22 | Andersen et al. (2024) polynomial, HTHP |
| Cycle-based COP per unit | 66.2 % | 4.46 y / +0.79 M€ | never / -0.75 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.40 / 0.98 | 1,432 | 2.22 | CoolProp screening (step 4b), practical options only |
| Cycle-based COP -17 % | 0.0 % | 5.80 y / +0.36 M€ | never / -1.02 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 2.63 / 0.82 | 1,379 | 2.22 | advisory: our model is 17 % above Andersen et al. (2024) Fig. 2 at one point |
| Heat pump CAPEX -25 % | 66.2 % | 3.22 y / +1.14 M€ | never / -0.67 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 4.02 / 1.19 | 1,441 | 2.22 | DEA sheet 2.a: 0.9-1.5 vs 1.2 MEUR/MW |
| Heat pump CAPEX +25 % | 0.0 % | 5.36 y / +0.59 M€ | never / -1.04 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.16 / 0.63 | 1,441 | 2.22 | DEA sheet 2.a: 0.9-1.5 vs 1.2 MEUR/MW |
| Retrofit exchanger CAPEX x3 | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 2.17 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,441 | 2.22 | stress test |
| HTHP sink 110 °C (boiling driving force) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.93 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.59 / 0.87 | 1,441 | 2.22 | 103 °C leaves 2 K to boiling wort; nucleate boiling needs some K of wall superheat plus hydrostatic boiling-point rise (no sourced value); Padullés Fig. 11 spans 100-180 °C (supervisor review B1) |
| HTHP sink 120 °C (boiling driving force) | 66.2 % | 4.29 y / +0.87 M€ | never / -1.02 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.59 / 0.82 | 1,441 | 2.22 | as above |
| Grid emission factor 0.167 (5-year average) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,345 | 2.22 | APA 2025, Table T2 (5-year moving average); affects CO2 avoided only |
| Grid emission factor 0.367 (marginal gas CCGT, assumed) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.59 / 0.91 | 1,026 | 2.22 | marginal plant = gas combined cycle: 0.202 kg/kWh (IPCC 2006, NCV) / 55 % efficiency (assumed, not sourced); affects CO2 avoided only (supervisor review B5) |
| Batch: HTHP sized for the boil window, F = 1.14 | 66.2 % | 4.29 y / +0.87 M€ | never / -0.89 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.59 / 0.86 | 1,441 | 2.22 | 14 brews/day x 90 min (most continuous): installed = 24 h / (brews x boil time) x average |
| Batch: HTHP sized for the boil window, F = 1.75 | 66.2 % | 4.29 y / +0.87 M€ | never / -1.02 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.59 / 0.65 | 1,441 | 2.22 | 11 brews/day x 75 min (central); 8-14 brews/day (Briggs of Burton 2017, industry), 60-90 min boil (assumed) |
| Batch: HTHP sized for the boil window, F = 3.0 | 66.2 % | 4.29 y / +0.87 M€ | never / -1.31 M€ | 7.2 % / 1.11 y | 0.6 (0.08-2) | 3.59 / 0.22 | 1,441 | 2.22 | 8 brews/day x 60 min (least continuous); no high-temperature storage |
| RQ2 with heat-pump heat as hot utility | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 1.11 y | 0.5 (0.05-1.9) | 3.59 / 0.91 | 1,441 | 2.22 | after electrification the marginal hot utility is HTHP heat: hours x (p_el / COP + variable O&M) + CRF x 600 EUR/kW + fixed O&M (supervisor review A4): 611 EUR/(kW year) |
| Film coefficients x5 (gasketed plates) | 66.2 % | 4.29 y / +0.87 M€ | never / -0.86 M€ | 7.2 % / 0.96 y | 0.1 (0.02-1.1) | 3.59 / 0.91 | 1,441 | 2.22 | Sinnott & Towler Table 12.1: plate, water-water U 5,000-7,500 W/m2K vs 1,000 implied by Stampfli |
| Production 0.25 Mhl/year | 0.0 % | 10.47 y / -0.17 M€ | never / -0.60 M€ | 7.2 % / 1.91 y | 0.6 (0.08-2) | 1.12 / none | 360 | 2.22 | Padullés Table 1 range (UK case) |
| Production 0.5 Mhl/year | 0.0 % | 6.35 y / +0.17 M€ | never / -0.69 M€ | 7.2 % / 1.42 y | 0.6 (0.08-2) | 2.76 / 0.12 | 721 | 2.22 | Padullés Table 1 range |
| Production 1.5 Mhl/year | 66.2 % | 3.60 y / +1.56 M€ | never / -1.03 M€ | 7.2 % / 0.98 y | 0.6 (0.08-2) | 3.86 / 1.17 | 2,162 | 2.22 | Padullés Table 1 range (TH case) |
| No O&M (as Padullés et al.) | 66.2 % | 3.97 y / +1.02 M€ | never / -0.80 M€ | 7.2 % / 1.13 y | 0.6 (0.08-2) | 3.83 / 1.00 | 1,441 | 2.22 | Padullés et al. (2026) include no O&M; base uses DEA O&M |
| Combined: Padullés conventions (boiler 1.0, no refrigeration credit, no O&M) | 0.0 % | 9.03 y / -0.16 M€ | never / -1.01 M€ | 7.2 % / 1.34 y | 1 (0.2-3) | 2.05 / 0.67 | 1,114 | 2.22 | Padullés et al. (2026), Sec. 5 |
| Combined pessimistic: no credit, cycle-based COP, HP CAPEX +25 % | 0.0 % | 8.44 y / -0.12 M€ | never / -0.93 M€ | 7.2 % / 1.11 y | 0.9 (0.2-2.5) | 2.10 / 0.68 | 1,355 | 2.22 | one-at-a-time ranges above, together |
| Combined conservative: credit 50 %, cycle COP -17 %, HP CAPEX +25 %, boiler 0.929 | 0.0 % | 12.96 y / -0.55 M€ | never / -1.34 M€ | 7.2 % / 1.22 y | 0.6 (0.1-2) | 1.67 / 0.39 | 1,195 | 2.22 | advisory envelope for the items that cannot be verified |
