Today's site: heat recovery at the energy target (lower bound: no real plant).
Heat pumps (decreasing COP): HP1 = HTHP 160 °C; HP2 = HTHP 200 °C.

| Sensitivity | RQ1: heat-pump share of today's gas, incremental payback ≤ 5 y | HP1: payback / NPV | HP2: payback / NPV | Heat-recovery step: share / payback | RQ2: ΔTmin,opt (within 1 %) [K] | RQ3 per unit | HP1 CO₂ avoided [t/y] | Current ratio | Basis |
|---|---|---|---|---|---|---|---|---|---|
| Base case | 0.0 % | 6.13 y / +0.68 M€ | 11.25 y / -1.23 M€ | none (site at target) | 2 (2-2) | 3.86 / 1.81 | 2,423 | 2.55 | sourced inputs (see sources_case_studies.md) |
| with hot-water piping (indirect cost) | 0.0 % | 6.94 y / +0.34 M€ | 12.72 y / -1.75 M€ | none (site at target) | 2 (2-2) | 3.20 / 1.50 | 2,423 | 2.55 | Danish Energy Agency, Technology Data - Industrial Process Heat (2025): indirect cost of new hot-water piping added to each heat pump class (scenario) |
