Today's site: heat recovery at the energy target (lower bound: the exchangers in place are not published).
Heat pumps (decreasing COP): HP1 = HP warm (milk preheat); HP2 = HTHP 105 °C.

| Sensitivity | RQ1: heat-pump share of today's gas, incremental payback ≤ 5 y | HP1: payback / NPV | HP2: payback / NPV | Heat-recovery step: share / payback | RQ2: ΔTmin,opt (within 1 %) [K] | RQ3 per unit | HP1 CO₂ avoided [t/y] | Current ratio | Basis |
|---|---|---|---|---|---|---|---|---|---|
| Base case | 18.1 % | 3.28 y / +0.83 M€ | 44.80 y / -3.72 M€ | none (site at target) | 5 (1-5) | 6.03 / 1.10 | 1,038 | 2.14 | sourced inputs (see sources_case_studies.md) |
| No ambient source: heat pumps limited to the refrigeration heat | 0.0 % | n/a / n/a | n/a / n/a | none (site at target) | 5 (1-5) | n/a / n/a | n/a | 2.14 | the base case may draw part of the heat pumps' source from ambient air (frosting, defrost and air-coil costs not included); here HP1 takes only the refrigeration duty as its source and the other units are left out (design review B2) |
| with hot-water piping (indirect cost) | 18.1 % | 3.94 y / +0.70 M€ | 51.44 y / -4.39 M€ | none (site at target) | 5 (1-5) | 5.46 / 0.91 | 1,038 | 2.14 | Danish Energy Agency, Technology Data - Industrial Process Heat (2025): indirect cost of new hot-water piping added to each heat pump class (scenario) |
