{
  "case": "walmsley2024_spray_dryer",
  "description": "Milk powder spray dryer (main air chamber, static and vibrating fluid beds, exhaust air with heat recovery). Loads in kW. Table 1 data as published.",
  "reference": "Walmsley, Lincoln, Padullés, Cleland (2024), Energies 17, 2838, Table 1 (case first presented by Liang et al.).",
  "energy_unit": "kW",
  "targets": {
    "Q_hot_total": 6869.0,
    "Q_cold_total": 6031.0,
    "Qh_min": 4638.2,
    "Qc_min": 5476.2,
    "heat_recovery": 1392.8,
    "pinch_T_star_C": [
      59.0
    ],
    "T_star_range_C": [
      241.0,
      7.0
    ]
  },
  "heat_pump_design": {
    "eta_lorenz": 0.5,
    "units": [
      "HTHP 120 °C (fluid beds)",
      "HTHP 200 °C (main air)"
    ],
    "levels_skipped_no_useful_duty": [],
    "Q_sink_total": 3732.5033,
    "W_total": 2446.3752,
    "COP_system": 1.526,
    "Qh_residual": 905.6967,
    "fraction_of_Qh_min_electrified": 0.8047,
    "cold_utility_replaced": 1286.1281,
    "source_external_total": 0.0
  },
  "annual_MWh_per_year": {
    "basis": {
      "type": "power",
      "operating_hours_per_year": 6000
    },
    "Qh_min": 27829.2,
    "Qc_min": 32857.2,
    "heat_pump_electricity": 14678.3,
    "residual_hot_utility": 5434.2
  },
  "warnings": {
    "HTHP 200 °C (main air)": [
      "sink 200 °C above 160 °C: limited commercial availability",
      "lift 185 K above 130 K: beyond reported COP data"
    ]
  },
  "provenance": {
    "stream data": "published (Table 1). WARNING: Table 1 is inconsistent with the paper's own targets (4.98 / 3.99 MW) by the first law; see verify_walmsley2024.py",
    "eta_lorenz": "published: 50 % exergetic efficiency (Sec. 4.2)",
    "source_T_C": "assumed: 15 °C (dead state), where the cooled exhaust air ends",
    "sink levels": "assumed, illustrative: 120 °C (fluid beds) and 200 °C (upper end of IEA HPT Annex 58 scope); the main air chamber up to 236 °C stays on fired heating",
    "basis": "published: 6000 h/year, Liang et al. (2022), 'Full electrification opportunities of spray dryers in milk powder processes', ECOS 2022, Copenhagen (DTU accepted manuscript, peer-reviewed): the source of the stream data in Walmsley et al. (2024) Table 1 (GEA Process Engineering, skim milk powder dryer), Sec. 2.1",
    "ambient_T_C": "published: dead state 15 °C (Sec. 2)",
    "economics": "assumed: no economic data in the source (see economics.sources)",
    "film coefficients": "Liang et al. (2022), Table 2 (from Zühlsdorf et al.): overall U water-air 42.5 W/(m2 K) on the air-side area. Air-air heat transfer is done through water loops (direct air-air exchange is not used in practice, Sec. 2.1), i.e. two water-air exchangers in series: h = 0.0425 kW/(m2 K) per air stream gives U = 21 W/(m2 K) per match",
    "eta_lorenz_sensitivity": "0.45-0.52: Lorenz (Carnot) efficiencies implied by the DEA catalogue HTHP sheets 2.a/2.b (COP 4.45/2.75/2.4/2.05 at lifts of 40/65/80/100 K), as for the brewery",
    "COP check": "HTHP 120 °C (105 K lift): COP 1.87 vs DEA sheet 2.a about 1.96 at 105 K (-4.6 %, conservative). HTHP 200 °C: COP 1.28 from a 15 °C source; Liang et al. (2022) use the exhaust (via water loops) as source and reach COP 2.61 for the steam heat pump, Liang et al. (2023, IIR ICR) a total COP of 2.68 with a transcritical CO2 cycle: the illustrative isothermal design here is pessimistic"
  },
  "economics": {
    "parameters": {
      "gas_price_EUR_per_kWh": 0.0445,
      "electricity_price_EUR_per_kWh": 0.0897,
      "boiler_efficiency": 0.845,
      "operating_hours_per_year": 6000.0,
      "discount_rate": 0.05,
      "horizon_years": 10,
      "payback_threshold_years": 5.0,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "pef_electricity": 1.9,
      "pef_gas": 1.0,
      "chiller_cop": null
    },
    "price_ratio": 2.016,
    "refrigeration_duty": 0.0,
    "default_sources": {
      "electricity_to_gas_ratio": "published: Padullés et al. (2026), Sec. 5.2, 'current European ratios of around 2'",
      "boiler_efficiency": "Danish Energy Agency, Technology Data - Industrial Process Heat, sheet 6.1 'Boiler, gas and oil' (2025): total efficiency, net, annual average 93.9 % (range 91.9-94.9 %), steam boiler with economiser; converted to the gross (GCV) basis of Eurostat gas prices with NCV/GCV = 0.90: 0.939 x 0.90 = 0.845. Earlier default 0.817 (US DOE Steam Tip Sheet #15, HHV) kept as sensitivity",
      "discount_rate": "published: Padullés et al. (2026), Sec. 5.2",
      "horizon_years": "published: Padullés et al. (2026), Sec. 5.2 (NPV10)",
      "payback_threshold_years": "research question 1 (industry practice 3-5 years: Cooremans, cited in Padullés et al. 2026)",
      "gas_EF_kg_per_kWh": "IPCC 2006 Guidelines, Vol. 2, Ch. 2, Table 2.2: natural gas, stationary combustion, 56,100 kg CO2/TJ (NCV) = 0.202 kg/kWh NCV = 0.182 kg/kWh GCV (NCV/GCV = 0.90), direct combustion only, matching the scope of production-based grid factors. Padullés et al. (2026, Sec. 5.3) use 0.219 (scope not stated); report it as a sensitivity",
      "grid_EF_kg_per_kWh": "APA, 'Fator de Emissão da Eletricidade - 2025', Table T1: Portugal 2023, 0.107 t CO2eq/MWh (annual, production-based, direct emissions). Sensitivities: mainland 2023 0.092; 5-year moving average 0.167 (Table T2); Electricity Maps 2025 flow-traced 0.1172",
      "co2_price_EUR_per_t": "0 by default (site may be outside the EU ETS); sensitivity uses the EUA price",
      "pef_electricity": "published: Commission Delegated Regulation (EU) 2023/807 (EED default)",
      "pef_gas": "convention: primary energy of a fuel = its final energy",
      "refrigeration_credit_fraction": "share of the refrigeration that the heat pump sources can take over that is actually credited (1 = all, continuous operation as in Padullés et al. 2026 Sec. 5.1; lower values represent batch mismatch between heat pump and cooling loads)",
      "boiler_variable_om_EUR_per_MWh": "Danish Energy Agency, Technology Data - Industrial Process Heat, sheet 6.1 'Boiler, gas and oil' (2025): variable O&M 1.23 EUR/MWh of heat, avoided with the gas heat it no longer supplies. The fixed O&M (2,000 EUR/MW/y) is not credited: the boiler is kept as back-up",
      "chiller_cop": "no refrigeration credit unless set (Padullés et al. 2026 do not count it). Sinnott and Towler (2020), Sec. 6.4.4: real COP about 0.6 x Carnot for a simple cycle (up to 0.9 for complex cycles)"
    },
    "case_sources": {
      "prices": "Eurostat nrg_pc_203 (gas) and nrg_pc_205 (electricity), Portugal, 2026-S1, excluding VAT and other recoverable taxes and levies, EUR/kWh, gas on GCV (data/sources/eurostat_portugal_prices.csv). The plant is not in Portugal: these prices place it in the dissertation's context. Bands at the published 6000 h/year: powder rate not published (air flows only: main air 77,762 kg/h, Liang et al. 2022 Table 1); estimated 8.3 t/h from the air heating (6.03 MW) and 2,610 MJ/t air-heater use (Walmsley et al. 2016, CET 52). Gas 5.2 GJ/t x 8.3 x 6000 = 0.26 million GJ (I4, 0.0445); electricity 220 kWh/t x 8.3 x 6000 = 11 GWh + heat pumps 14.7 GWh = 26 GWh (IE, 0.0897). Both bands hold for any plant between 4 and 32 t/h, so the estimate does not change the prices",
      "heat_pump_cost": "Danish Energy Agency catalogue (2025) by sink temperature, linear in capacity, plus the catalogue's add-ons for lift above 75 K (sink outlet minus source outlet) and steam generation (isothermal sinks). Replaces Padullés et al. (2026, Table 3), which is fitted to brewery heat pumps and gives 0.75-0.88 M€/MW for 2-3 MW units, below the catalogue range 0.9-1.5 M€/MW for sinks up to 125 °C. Indirect cost of new hot-water piping (0.23 M€/MW, 'relevant when needing to install new hot water piping instead of existing steam piping') is a scenario, not in the base. Steam add-on only for the 200 °C level: in Liang et al. (2022), 'Full electrification opportunities of spray dryers in milk powder processes', ECOS 2022, Copenhagen (DTU accepted manuscript, peer-reviewed): the source of the stream data in Walmsley et al. (2024) Table 1 (GEA Process Engineering, skim milk powder dryer) the existing dryer heats air with steam heaters from a steam boiler (Fig. 1, Sec. 2.4); in the electrified design the NH3 and hydrocarbon heat pumps deliver hot-water loops (water loops avoid product contamination, Sec. 2.1) and only the top unit is a closed-loop steam heat pump",
      "comparison": "Liang et al. (2022), 5 %/20 y, 6000 h, renewable electricity 40 €/MWh, Danish gas 31 €/MWh incl. taxes, boiler 0.9: full electrification (NH3 + hydrocarbon + steam heat pumps, water loops, > 12,000 m2 of air-water exchangers) TCI 8.1-8.4 M€, levelised cost of heat 35.1-36.2 €/MWh vs 35.8 for the gas boiler; steam heat pump COP 2.61 (Lorenz efficiency 33 %), other heat pumps COP > 2"
    },
    "heat_pump_cost_class": {
      "HTHP 120 °C (fluid beds)": "hp_dea_2a + dea_lift_2a",
      "HTHP 200 °C (main air)": "hp_dea_2b + dea_lift_2b + dea_steam (extrapolated: sink above every class)"
    },
    "RQ1": {
      "max_fraction_with_payback_below_threshold": 0.0,
      "_definition": "fraction = heat pump heat / Q̇h,min of the site with heat recovery installed",
      "threshold_years": 5.0,
      "fraction_with_max_NPV": 0.0,
      "max_NPV_EUR": 0.0
    },
    "RQ3": {
      "break_even_ratio_NPV": 0.494,
      "break_even_ratio_payback": -0.168,
      "ratio_used": 2.016
    },
    "results": {
      "full design (heat recovery installed)": {
        "option": "80.5 %",
        "capex_EUR": 6134727.3067,
        "opex_EUR": 1699432.8246,
        "savings_EUR": -199641.4884,
        "payback_years": Infinity,
        "npv_EUR": -7676305.9613,
        "gas_fuel_MWh": 6430.9826,
        "electricity_MWh": 14678.2511,
        "co2_t": 2741.0117,
        "co2_avoided_t": 3252.9698,
        "primary_energy_MWh": 34319.6597,
        "primary_energy_reduction": -0.0421,
        "gas_reduction": 0.8047
      }
    },
    "scenarios": [
      {
        "scenario": "with hot-water piping (DEA indirect cost)",
        "price_ratio": 2.016,
        "boiler_efficiency": 0.845,
        "gas_EF_kg_per_kWh": 0.182,
        "grid_EF_kg_per_kWh": 0.107,
        "co2_price_EUR_per_t": 0.0,
        "chiller_cop": null,
        "full_capex_EUR": 6993203.0,
        "full_savings_EUR": -109711.0,
        "full_payback_years": Infinity,
        "full_npv_EUR": -7840359.0,
        "full_co2_avoided_t": 3253.0,
        "full_primary_energy_reduction": -0.0421,
        "RQ1_max_fraction_payback_ok": 0.0,
        "RQ1_fraction_max_NPV": 0.0,
        "RQ3_break_even_ratio_NPV": 0.461,
        "RQ3_break_even_ratio_payback": -0.294
      }
    ]
  },
  "eta_lorenz_sensitivity": [
    {
      "eta_lorenz": 0.45,
      "COP_system": 1.373,
      "W_total_kW": 2718.1946,
      "price_ratio": 2.016,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": null,
      "full_capex_EUR": 6134727.0,
      "full_savings_EUR": -345935.0,
      "full_payback_years": Infinity,
      "full_npv_EUR": -8805944.0,
      "full_co2_avoided_t": 3078.0,
      "full_primary_energy_reduction": -0.1362,
      "RQ1_max_fraction_payback_ok": 0.0,
      "RQ1_fraction_max_NPV": 0.0,
      "RQ3_break_even_ratio_NPV": 0.444,
      "RQ3_break_even_ratio_payback": -0.151
    },
    {
      "eta_lorenz": 0.52,
      "COP_system": 1.587,
      "W_total_kW": 2352.2838,
      "price_ratio": 2.016,
      "boiler_efficiency": 0.845,
      "gas_EF_kg_per_kWh": 0.182,
      "grid_EF_kg_per_kWh": 0.107,
      "co2_price_EUR_per_t": 0.0,
      "chiller_cop": null,
      "full_capex_EUR": 6134727.0,
      "full_savings_EUR": -149002.0,
      "full_payback_years": Infinity,
      "full_npv_EUR": -7285278.0,
      "full_co2_avoided_t": 3313.0,
      "full_primary_energy_reduction": -0.0095,
      "RQ1_max_fraction_payback_ok": 0.0,
      "RQ1_fraction_max_NPV": 0.0,
      "RQ3_break_even_ratio_NPV": 0.514,
      "RQ3_break_even_ratio_payback": -0.175
    }
  ],
  "cycle_based_design": {},
  "retrofit_bounds": {
    "baseline_status": "published",
    "baseline_meaning": "the source states that the plant has no heat recovery: this baseline is the real plant",
    "note": "Liang et al. (2022), Sec. 2.1 and Fig. 1: in the standard installation the inlet air is not heated by the exhaust (no air-to-air exchange), every air stream is heated by steam heaters and the exhaust is vented. Their electrified design recovers exhaust heat through water loops, which the film coefficients here represent (two water-air exchangers per match). The new-network cost uses the sweep (no verified air-water exchanger cost law)",
    "no_heat_recovery": {
      "network": "no heat recovery (all utilities)",
      "Qh": 6031.0,
      "Qc": 6869.0,
      "Qh_min": 4638.2,
      "Qc_min": 5476.2,
      "energy_gap": 1392.8,
      "heat_recovered": 0.0,
      "cross_pinch_in_matches": 0.0,
      "heaters_below_pinch": 1392.8,
      "coolers_above_pinch": 0.0,
      "refrigeration_below_ambient": 1830.1976,
      "pinch_T_star_C": 59.0
    },
    "Qh_min": 4638.2,
    "new_heat_recovery_network": {
      "cost_law": "100 €/m² installed (not a cost estimate: Liang et al. (2022) Table 3 fin-and-tube fit gives about 72 per m2 at 756 m2 per unit on a 1998 basis (currency and escalation not verified); costs have risen since. 100 €/m2 also gives dTmin,opt 8 K in step 3, the approach of Liang's minimum cost of heat)",
      "area_m2": 3781.2,
      "units": 5,
      "capex_EUR": 378120.0
    },
    "options": [
      {
        "option": "Heat pumps only",
        "baseline": "no heat recovery",
        "heat_pumps": "HTHP 120 °C (fluid beds) 3299 (COP 1.87), HTHP 200 °C (main air) 1826 (COP 1.28)",
        "Qh_baseline": 6031.0,
        "Qh_after": 905.7,
        "capex_EUR": 8015007.0,
        "savings_EUR": -183228.0,
        "payback_years": Infinity,
        "npv_EUR": -9429848.0,
        "gas_reduction_vs_baseline": 0.8498,
        "co2_avoided_t": 4575.0,
        "break_even_ratio_NPV": 0.582
      },
      {
        "option": "New heat recovery at target",
        "baseline": "no heat recovery",
        "heat_pumps": "none",
        "Qh_baseline": 6031.0,
        "Qh_after": 4638.2,
        "capex_EUR": 378120.0,
        "savings_EUR": 450371.0,
        "payback_years": 0.84,
        "npv_EUR": 3099524.0,
        "gas_reduction_vs_baseline": 0.2309,
        "co2_avoided_t": 1800.0,
        "break_even_ratio_NPV": Infinity
      },
      {
        "option": "New heat recovery at target + heat pumps",
        "baseline": "no heat recovery",
        "heat_pumps": "HTHP 120 °C (fluid beds) 1906 (COP 1.87), HTHP 200 °C (main air) 1826 (COP 1.28)",
        "Qh_baseline": 6031.0,
        "Qh_after": 905.7,
        "capex_EUR": 6512847.0,
        "savings_EUR": 250729.0,
        "payback_years": 25.98,
        "npv_EUR": -4576782.0,
        "gas_reduction_vs_baseline": 0.8498,
        "co2_avoided_t": 5053.0,
        "break_even_ratio_NPV": 1.108
      },
      {
        "option": "Lower bound: plant already at target, heat pumps only",
        "baseline": "heat recovery at target",
        "heat_pumps": "HTHP 120 °C (fluid beds) 1906 (COP 1.87), HTHP 200 °C (main air) 1826 (COP 1.28)",
        "Qh_baseline": 4638.2,
        "Qh_after": 905.7,
        "capex_EUR": 6134727.0,
        "savings_EUR": -199641.0,
        "payback_years": Infinity,
        "npv_EUR": -7676306.0,
        "gas_reduction_vs_baseline": 0.8047,
        "co2_avoided_t": 3253.0,
        "break_even_ratio_NPV": 0.494
      }
    ],
    "assumptions": {
      "new network": "area target (Bath formula, case film coefficients) and units target at the case's temperature shifts, costed per unit with the cost law",
      "heat pumps": "case sink levels; on the no-recovery plant they are sized on the network-constrained stream set (no process-to-process transfer)"
    }
  },
  "area_targeting": {
    "hot_utility_cost_EUR_per_kW_year": 315.98,
    "cold_utility_cost_EUR_per_kW_year": 0.0,
    "crf_per_year": 0.1295,
    "film_coefficients_source": "Liang et al. (2022), Table 2 (from Zühlsdorf et al.): overall U water-air 42.5 W/(m2 K) on the air-side area. Air-air heat transfer is done through water loops (direct air-air exchange is not used in practice, Sec. 2.1), i.e. two water-air exchangers in series: h = 0.0425 kW/(m2 K) per air stream gives U = 21 W/(m2 K) per match",
    "RQ2": [
      {
        "cost_law": "sweep: 25 EUR/m2 installed, linear (not a sourced estimate)",
        "a": 0.0,
        "b": 25.0,
        "c": 1.0,
        "dTmin_opt_K": 2.0,
        "TAC_min_EUR": 1365575.0,
        "area_m2": 17481.5,
        "Qh_min_kW": 4142.6,
        "at_grid_edge": true
      },
      {
        "cost_law": "sweep: 50 EUR/m2 installed, linear (not a sourced estimate)",
        "a": 0.0,
        "b": 50.0,
        "c": 1.0,
        "dTmin_opt_K": 4.0,
        "TAC_min_EUR": 1408658.0,
        "area_m2": 12518.0,
        "Qh_min_kW": 4201.6,
        "at_grid_edge": false
      },
      {
        "cost_law": "sweep: 100 EUR/m2 installed, linear (not a sourced estimate)",
        "a": 0.0,
        "b": 100.0,
        "c": 1.0,
        "dTmin_opt_K": 8.0,
        "TAC_min_EUR": 1469677.0,
        "area_m2": 7869.5,
        "Qh_min_kW": 4328.7,
        "at_grid_edge": false
      },
      {
        "cost_law": "sweep: 250 EUR/m2 installed, linear (not a sourced estimate)",
        "a": 0.0,
        "b": 250.0,
        "c": 1.0,
        "dTmin_opt_K": 14.0,
        "TAC_min_EUR": 1584848.0,
        "area_m2": 4439.6,
        "Qh_min_kW": 4560.8,
        "at_grid_edge": false
      }
    ]
  }
}